!-Generator IDFEditor 1.47
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! weatherfile = USA_WA_Pasco-Tri.Cities.AP.727845_TMY3.epw;
Version,8.4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    CLGSetPtNormal,          !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Pasco WA USA Design Conditions,  !- Name
    46.27,                   !- Latitude {deg}
    -119.12,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    136.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! Pasco WA USA Annual Heating Design Conditions Wind Speed=2.5m/s Wind Dir=310
! Coldest Month=DEC
! Pasco WA USA Annual Heating 99.6%, MaxDB=-14°C
SizingPeriod:DesignDay,
    Pasco Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -14,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99702.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Pasco Annual Cooling Design Conditions Wind Speed=3.1m/s Wind Dir=330
! Hottest Month=JUL
! Pasco WA USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.5°C MWB=21.1°C
SizingPeriod:DesignDay,
    Pasco Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.5,                    !- Maximum Dry-Bulb Temperature {C}
    17.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99702.,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    330,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.398,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.219;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Typical Summer Week,     !- Name
    8,                       !- Begin Month
    20,                      !- Begin Day of Month
    8,                       !- End Month
    24,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,19.71,19.71,19.82,20.06,20.41,22.58,23.24,23.40,23.34,21.19,20.41,19.97;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.75,                    !- Annual Average Outdoor Air Temperature {C}
    28.14;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    WORK EFF SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    AIR VELO SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    CLOTHING SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    Reheat Coil Availability,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

!    Until: 06:00, 1,         !- Field 4
!    Until: 18:00, 1,         !- Field 6
!    Until: 05:00, 1,         !- Field 11
!    Until: 18:00, 1,         !- Field 13
!    Until: 05:00, 1,         !- Field 18
!    Until: 18:00, 1,         !- Field 20
Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: WinterDesignDay,    !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 11
    Until: 24:00, 1;         !- Field 13

Schedule:Compact,
    BLDG LIGHT SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00, 0,          !- Field 4
    Until: 6:00, 0.7,        !- Field 6
    Until: 7:00, 0.8,        !- Field 8
    Until: 8:00, 0.9,        !- Field 10
    Until: 17:00, 1.0,       !- Field 12
    Until: 18:00, 0.9,       !- Field 14
    Until: 20:00, 0.8,       !- Field 16
    Until: 22:00, 0,         !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00, 1,         !- Field 23
    For: Saturday,           !- Field 24
    Until: 6:00, 0.05,       !- Field 26
    Until: 8:00, 0.090560114,!- Field 28
    Until: 12:00, 0.271680342,
                             !- Field 30
    Until: 17:00, 0.135840171,
                             !- Field 32
    Until: 19:00, 0.045280057,
                             !- Field 34
    Until: 24:00, 0.05,      !- Field 36
    For: WinterDesignDay,    !- Field 37
    Until: 24:00, 0,         !- Field 39
    For: Sunday Holidays AllOtherDays,  !- Field 40
    Until: 6:00, 0.05,       !- Field 42
    Until: 18:00, 0.045280057,
                             !- Field 44
    Until: 24:00, 0.05;      !- Field 46

Schedule:Compact,
    OLD BLDG EQUIP SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.3,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 12:00, 0.9,       !- Field 8
    Until: 13:00, 0.8,       !- Field 10
    Until: 17:00, 0.9,       !- Field 12
    Until: 17:30, 0.8,       !- Field 14
    Until: 18:00, 0.7,       !- Field 16
    Until: 24:00, 0.3,       !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00, 1.0,       !- Field 21
    For: Saturday,           !- Field 22
    Until: 06:00, 0.2,       !- Field 24
    Until: 08:00, 0.4,       !- Field 26
    Until: 12:00, 0.5,       !- Field 28
    Until: 17:00, 0.3,       !- Field 30
    Until: 19:00, 0.3,       !- Field 32
    Until: 24:00, 0.2,       !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00, 0.0,       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 06:00, 0.2,       !- Field 40
    Until: 18:00, 0.3,       !- Field 42
    Until: 24:00, 0.2;       !- Field 44

Schedule:Compact,
    BLDG EQUIP SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.48,      !- Field 4
    Until: 18:00, 0.55,      !- Field 6
    Until: 24:00, 0.48,      !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00, 1.0,       !- Field 11
    For: Saturday,           !- Field 12
    Until: 24:00, 0.2,       !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 0.0,       !- Field 17
    For: Sunday Holidays AllOtherDays,  !- Field 18
    Until: 24:00, 0.2;       !- Field 20

Schedule:Compact,
    BLDG OCC SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 07:00, 0.2,       !- Field 6
    Until: 08:00, 0.6,       !- Field 8
    Until: 15:00, 0.95,      !- Field 10
    Until: 16:00, 0.8,       !- Field 12
    Until: 17:00, 0.5,       !- Field 14
    Until: 18:00, 0.3,       !- Field 16
    Until: 22:00, 0.1,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00, 0.0,       !- Field 23
    Until: 22:00, 1.0,       !- Field 25
    Until: 24:00, 0.05,      !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00, 0.0,       !- Field 30
    Until: 08:00, 0.1,       !- Field 32
    Until: 12:00, 0.3,       !- Field 34
    Until: 17:00, 0.1,       !- Field 36
    Until: 19:00, 0.05,      !- Field 38
    Until: 24:00, 0.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.0,       !- Field 46
    Until: 18:00, 0.05,      !- Field 48
    Until: 24:00, 0.0;       !- Field 50

Schedule:Compact,
    BLDG SWH SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00, 0.00,      !- Field 4
    Until: 06:00, 0.00,      !- Field 6
    Until: 07:00, 0.07,      !- Field 8
    Until: 08:00, 0.19,      !- Field 10
    Until: 09:00, 0.35,      !- Field 12
    Until: 10:00, 0.38,      !- Field 14
    Until: 11:00, 0.39,      !- Field 16
    Until: 12:00, 0.47,      !- Field 18
    Until: 13:00, 0.57,      !- Field 20
    Until: 14:00, 0.54,      !- Field 22
    Until: 15:00, 0.34,      !- Field 24
    Until: 16:00, 0.33,      !- Field 26
    Until: 17:00, 0.44,      !- Field 28
    Until: 18:00, 0.26,      !- Field 30
    Until: 19:00, 0.21,      !- Field 32
    Until: 20:00, 0.15,      !- Field 34
    Until: 21:00, 0.17,      !- Field 36
    Until: 22:00, 0.08,      !- Field 38
    Until: 24:00, 0.05,      !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00, 0.00,      !- Field 43
    Until: 06:00, 0.00,      !- Field 45
    Until: 07:00, 0.07,      !- Field 47
    Until: 08:00, 0.11,      !- Field 49
    Until: 09:00, 0.15,      !- Field 51
    Until: 10:00, 0.21,      !- Field 53
    Until: 11:00, 0.19,      !- Field 55
    Until: 12:00, 0.23,      !- Field 57
    Until: 13:00, 0.20,      !- Field 59
    Until: 14:00, 0.19,      !- Field 61
    Until: 15:00, 0.15,      !- Field 63
    Until: 16:00, 0.13,      !- Field 65
    Until: 17:00, 0.14,      !- Field 67
    Until: 21:00, 0.07,      !- Field 69
    Until: 22:00, 0.09,      !- Field 71
    Until: 24:00, 0.05,      !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 06:00, 0.00,      !- Field 76
    Until: 07:00, 0.07,      !- Field 78
    Until: 11:00, 0.04,      !- Field 80
    Until: 13:00, 0.06,      !- Field 82
    Until: 14:00, 0.09,      !- Field 84
    Until: 15:00, 0.06,      !- Field 86
    Until: 21:00, 0.04,      !- Field 88
    Until: 22:00, 0.07,      !- Field 90
    Until: 24:00, 0.04;      !- Field 92

Schedule:Compact,
    ACTIVITY SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    MinOA MotorizedDamper Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 18:00, 1.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 05:00, 1.0,       !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    INFIL SCH PNNL,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 18:00, 0.25,      !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.25,      !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 6.44;      !- Field 4

! 82;                      !- Field 4
Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60;        !- Field 4

Schedule:Compact,
    FrontEntry FanSched,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    FrontEntry CoilSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

!    Until: 04:00, 0.6,      !- Field 4
!    Until: 05:00, 0.6,      !- Field 6
!    Until: 06:00, 0.6,      !- Field 8
!    Until: 22:00, 0.6,      !- Field 10
Schedule:Compact,
    HTGSETP SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: alldays,            !- Field 2
    Until: 04:00, 15.6,      !- Field 4
    Until: 05:00, 15.6,      !- Field 6
    Until: 06:00, 15.6,      !- Field 8
    Until: 22:00, 15.6,      !- Field 10
    Until: 24:00, 15.6;      !- Field 12

Schedule:Compact,
    CLGSETP SCH ConstantOn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 21.11;     !- Field 4

Schedule:Compact,
    CLGSETP SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00, 21.11,     !- Field 4
    Until: 06:00, 21.11,     !- Field 6
    Until: 18:00, 21.11,     !- Field 8
    Until: 24:00, 21.11,     !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00, 21.11;     !- Field 13

Schedule:Compact,
    CLGTEMPSETPOINT,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00, 21.11,     !- Field 4
    Until: 06:00, 21.11,     !- Field 6
    Until: 18:00, 21.11,     !- Field 8
    Until: 24:00, 21.11,     !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00, 21.11;     !- Field 13

Schedule:Compact,
    FCU-CLGSETP SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: alldays,            !- Field 2
    Until: 04:00, 26,        !- Field 4
    Until: 06:00, 24,        !- Field 6
    Until: 18:00, 22,        !- Field 8
    Until: 24:00, 26;        !- Field 10

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 18.33;     !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 5;         !- Field 4

Schedule:Compact,
    OLD BLDG ControlRoom EQUIP SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, .7,        !- Field 4
    Until: 08:00, .7,        !- Field 6
    Until: 12:00, 0.9,       !- Field 8
    Until: 13:00, 0.7,       !- Field 10
    Until: 16:00, 0.9,       !- Field 12
    Until: 17:00, 0.8,       !- Field 14
    Until: 18:00, 0.7,       !- Field 16
    Until: 24:00, .7,        !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00, 1.0,       !- Field 21
    For: Saturday,           !- Field 22
    Until: 24:00, 0.7,       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00, 0.0,       !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 24:00, 0.7;       !- Field 30

Schedule:Compact,
    BLDG ControlRoom EQUIP SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00, .48,       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00, 1.0,       !- Field 7
    For: Saturday,           !- Field 8
    Until: 24:00, 0.48,      !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00, 0.0,       !- Field 13
    For: Sunday Holidays AllOtherDays,  !- Field 14
    Until: 24:00, 0.48;      !- Field 16

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 13.0;      !- Field 4

Schedule:Compact,
    CLGSETP SCH Base ExtendedHVAC2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: alldays,            !- Field 2
    Until: 04:00, 26,        !- Field 4
    Until: 06:00, 24,        !- Field 6
    Until: 18:00, 22,        !- Field 8
    Until: 24:00, 26;        !- Field 10

Schedule:Compact,
    CLGSETP SCH Base ExtendedHVAC3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: alldays,            !- Field 2
    Until: 04:00, 26,        !- Field 4
    Until: 06:00, 24,        !- Field 6
    Until: 18:00, 22,        !- Field 8
    Until: 24:00, 26;        !- Field 10

Schedule:Compact,
    CLGSETP SCH Base ExtendedHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: alldays,            !- Field 2
    Until: 04:00, 26,        !- Field 4
    Until: 06:00, 24,        !- Field 6
    Until: 18:00, 22,        !- Field 8
    Until: 24:00, 26;        !- Field 10


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,DR Response,On/Off,0;
Schedule:Constant,CPP Event,On/Off,0;
Schedule:Constant,DutyCycleTimestepCount,Number,1;
Schedule:Constant,PreviousFlow1,Any Number,1;
Schedule:Constant,PreviousFlow2,Any Number,1;
Schedule:Constant,ALWAYS ON,Any Number,1;
Schedule:Constant,HVAC Schedule Rest of the Building,Any Number,0;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Material Name
! Roughness
! Thickness {m}
! Conductivity {W/M*K}
! Density {Kg/M**3}
! Specific Heat {J/Kg*K}
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material,
    DENSE FACE BRICK,        !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.245296,                !- Conductivity {W/m-K}
    2082.400,                !- Density {kg/m3}
    920.4800,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9300000,               !- Solar Absorptance
    0.9300000;               !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.81828208913367,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres Roof Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres Floor Insulation, !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    int wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    nonres ext wall,         !- Name
    DENSE FACE BRICK,        !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    nonres roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres Roof Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    nonres floor,            !- Name
    Nonres Floor Insulation, !- Outside Layer
    150mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Window U 0.57 SHGC 0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Zone-VAV-143,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-142,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-HTR-001,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-136,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-127B,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-127A,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-131,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-129,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-150,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-123A,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-123B,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-AHU-005,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-118,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-120,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-119,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-Restroom,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-AHU-004,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-102,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-FCU-001,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-AHU-002,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-105,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-FCU-003,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-112,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-HTR-002,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-HTR-003,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-104,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-116,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-108,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-FCU-002,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-HTR-004,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-Corridor,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-133,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Zone-VAV-107,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    859248,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-143,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 3.149600000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1EA868,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8C9FFC,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-HTR-001,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 13.208000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7A29A9,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 23.139400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    274C9F,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 13.208000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5A08A4,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-136,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 26.492200000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3ADC24,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-131,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 26.492200000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C41D2A,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 23.139400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E9F1CE,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 29.845000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    985883,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 29.845000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C96E03,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.383200000000, 36.626800000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    43.383200000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 36.626800000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9E2A14,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 26.492200000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    622CD2,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-120,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 29.845000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5E61F0,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-119,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 29.845000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    75AEE2,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.383200000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    43.383200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 33.197800000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7062EF,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8B13EA,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 16.484600000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9681B4,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 29.845000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EE4EDD,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-FCU-003,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 23.139400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CBC413,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 18.173700000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7C2DB1,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D38F48,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-HTR-002,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 7.950200000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A2DD42,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-HTR-003,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 7.950200000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8EF9B2,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-104,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 16.484600000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A548BB,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-116,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 16.484600000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AD9FC0,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.133200000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    75.133200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 23.139400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C926C3,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    578A99,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-HTR-004,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 13.208000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    18E261,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 16.484600000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FEC5CC,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-133,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 16.4846, 0,                !- X,Y,Z  1 {m}
    18.1356, 13.208, 0,                 !- X,Y,Z  2 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  3 {m}
    2.4384, 16.4846, 0;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DB9DEC,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B72BFF,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BD3890,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    37E38F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 18.173700000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9D1F0B,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    75.133200000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    75.133200000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D7B866,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.133200000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    75.133200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    75.133200000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    75.133200000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9647A9,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    EC4B77,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    725AEB,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.133200000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    75.133200000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4EECD4,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    411D93,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8D107B,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    75.133200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    75.133200000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    382E4E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-004,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    235FEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C39C80,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-HTR-004,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B68F46,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-HTR-004,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    11AAD7,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-004,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1A6790,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    411D93,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-004,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4EECD4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C3DAF3,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-004,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    E7C033,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6121F5,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F9D64D,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1A6790,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11AAD7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B08716,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.291200000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    69.291200000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3FC302,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.291200000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.291200000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FBE89A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    73DDDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E9C11B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-002,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ED55AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7886FD,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    66A10F,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 4.775200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    73DDDD,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FBE89A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    12EC3B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    545D10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6E56C5,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    911903,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-108,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 4.775200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    2558D3,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-FCU-003,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    37E38F,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-003,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD3890,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3800AA,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-FCU-003,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 18.173700000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EE06C3,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-003,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AADEC0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 18.173700000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1AF671,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-FCU-003,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    938241,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 18.173700000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    235FEE,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    382E4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 18.173700000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    94B757,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AADEC0,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE06C3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 18.173700000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 18.173700000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 18.173700000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F928F4,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    7C8314,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C8816F,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-112,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9ECFA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AA54F3,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-107,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    20AB88,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-107,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    9EFFD7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D315F4,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-107,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1FE363,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-107,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6849BA,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-107,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1596A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 4.749800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    996444,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-107,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    592F78,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 4.749800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2E7CC,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    49.428400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    49.428400000000, 4.749800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9877BA,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    613051,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    592F78,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    996444,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1596A2,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6849BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 4.749800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    728810,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.428400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    49.428400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.428400000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.428400000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    42FD5E,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.428400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.428400000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    355A3A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    EC5B53,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9FC230,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 4.749800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ED8362,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.428400000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    49.428400000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    614C05,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    15F805,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    400F5E,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-HTR-003,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    34F172,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-HTR-003,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    15F805,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-003,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    614C05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    176D97,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-003,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    50F125,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D94B49,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-003,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    9B07E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8CD437,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E7C1F5,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6B550A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    51B654,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AEF218,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B6AA34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    12D00F,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7336D1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    682AE4,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B28752,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9B07E3,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    D94B49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A0249B,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-HTR-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E48534,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-002,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    C4EAC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    25014C,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-002,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    22681C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    51B654,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-002,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    6B550A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6C7F5F,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-HTR-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    16CCC8,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9228AB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    64FE33,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A0B4CB,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    60A522,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    22681C,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    25014C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    562566,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BE17CF,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B45AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E216E1,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    512EA5,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    60A522,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A0B4CB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DB36E1,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9637F6,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DB2F5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E68E6E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    61A643,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E65CC2,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5FED71,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F54B0E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF5E5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 13.208, 3.6576,            !- X,Y,Z  1 {m}
    18.1356, 13.208, 0,                 !- X,Y,Z  2 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  3 {m}
    2.4384, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E45C0B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    521B7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B10E1D,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    635A3D,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DB2F5E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9637F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E96B38,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    330246,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9D8E82,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    85934B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4F5918,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD220A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 13.208, 3.6576,             !- X,Y,Z  1 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  2 {m}
    -2.794, 13.208, 0,                  !- X,Y,Z  3 {m}
    -2.794, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6650B6,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41CB0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CD220A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4F5918,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794, 13.208, 3.6576,             !- X,Y,Z  1 {m}
    -2.794, 13.208, 0,                  !- X,Y,Z  2 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  3 {m}
    2.4384, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    2E0515,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E35167 1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 16.4846, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  2 {m}
    18.1356, 23.1394, 0,                !- X,Y,Z  3 {m}
    18.1356, 23.1394, 3.6576;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    82DF02,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E297C6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794, 26.4922, 3.6576,            !- X,Y,Z  1 {m}
    -2.794, 26.4922, 0,                 !- X,Y,Z  2 {m}
    -2.794, 23.1394, 0,                 !- X,Y,Z  3 {m}
    -2.794, 23.1394, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AB2C94,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    233F0C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 16.4846, 3.6576,            !- X,Y,Z  1 {m}
    2.4384, 16.4846, 0,                 !- X,Y,Z  2 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  3 {m}
    18.1356, 16.4846, 3.6576;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9981B3,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 26.4922, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 26.4922, 0,                !- X,Y,Z  2 {m}
    -2.794, 26.4922, 0,                 !- X,Y,Z  3 {m}
    -2.794, 26.4922, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5B24F3,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BABCA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 13.208, 3.6576,             !- X,Y,Z  1 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  2 {m}
    2.4384, 16.4846, 0,                 !- X,Y,Z  3 {m}
    2.4384, 16.4846, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    65C33A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC07BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 23.1394, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 23.1394, 0,                !- X,Y,Z  2 {m}
    18.1356, 26.4922, 0,                !- X,Y,Z  3 {m}
    18.1356, 26.4922, 3.6576;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3D184F,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-133,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 13.208, 3.6576,            !- X,Y,Z  1 {m}
    18.1356, 16.4846, 3.6576,           !- X,Y,Z  2 {m}
    2.4384, 16.4846, 3.6576,            !- X,Y,Z  3 {m}
    2.4384, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E35167,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    80447C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.1356, 16.4846, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  2 {m}
    18.1356, 13.208, 0,                 !- X,Y,Z  3 {m}
    18.1356, 13.208, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    80447C,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-133,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E35167,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 13.208, 3.6576,            !- X,Y,Z  1 {m}
    18.1356, 13.208, 0,                 !- X,Y,Z  2 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  3 {m}
    18.1356, 16.4846, 3.6576;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EF5E5E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-133,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F54B0E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 13.208, 3.6576,             !- X,Y,Z  1 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  2 {m}
    18.1356, 13.208, 0,                 !- X,Y,Z  3 {m}
    18.1356, 13.208, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    233F0C,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-133,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB2C94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 16.4846, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  2 {m}
    2.4384, 16.4846, 0,                 !- X,Y,Z  3 {m}
    2.4384, 16.4846, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BABCA7,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-133,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B24F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 16.4846, 3.6576,            !- X,Y,Z  1 {m}
    2.4384, 16.4846, 0,                 !- X,Y,Z  2 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  3 {m}
    2.4384, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    85F9F8,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EFD467,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A7B143,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AEF73D,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    7E6D23,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E35167 1,                !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2E0515,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 23.1394, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 23.1394, 0,                !- X,Y,Z  2 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  3 {m}
    18.1356, 16.4846, 3.6576;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9C3415,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49EBF1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D5B3E4,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-129,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D85EFB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C98507,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-131,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BC07BD,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-131,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    65C33A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    176AFD,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-131,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9C8D83,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-131,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C0B1E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    49EBF1,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-131,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C3415,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    85A334,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C6AA20,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    C0548F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    88243E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    9F2596,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    52A223,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7E6D23,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    AEF73D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    557B97,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E7C033,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    C3DAF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7336D1,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    12D00F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    613051,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    9877BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B28752,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    682AE4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    50F125,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    176D97,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EC5B53,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    355A3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5B45AC,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE17CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B6AA34,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AEF218,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5FED71,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E65CC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    41CB0D,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6650B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C4EAC7,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    E48534,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 7.950200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    32D862,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    764FC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EC4B77,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    9647A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.690000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9F2596,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    88243E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C0548F,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    C6AA20,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AC7D3A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FDB90A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    440DD9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DB96B0,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-FCU-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    C8CBF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A7734E,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BB7D9D,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EEFE64,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7448EF,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-116,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    44D6DF,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-116,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA1EA2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    764FC8,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-116,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    32D862,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    440DD9,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-116,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    FDB90A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E8B018,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-116,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9A0B43,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-104,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D9ECFA,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C8816F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C8B155,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-104,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DA1EA2,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44D6DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FE12A2,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-104,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    4B5644,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.377100000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    28D4F4,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D61EB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794, 23.1394, 3.6576,            !- X,Y,Z  1 {m}
    -2.794, 23.1394, 0,                 !- X,Y,Z  2 {m}
    -2.794, 13.208, 0,                  !- X,Y,Z  3 {m}
    -2.794, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    49D1A0,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    480A1A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E445B3,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F4C73D,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D61EB3,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    28D4F4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794, 13.208, 3.6576,             !- X,Y,Z  1 {m}
    -2.794, 13.208, 0,                  !- X,Y,Z  2 {m}
    -2.794, 23.1394, 0,                 !- X,Y,Z  3 {m}
    -2.794, 23.1394, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4934A1,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    90D244,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E7AC3C,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-HTR-001,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EF17CF,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-HTR-001,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    90D244,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    4934A1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C0FEBB,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    B95318,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    521B7E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-HTR-001,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    E45C0B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D9F61B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5329F0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EA85FB,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    330246,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E96B38,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    684101,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B95318,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-142,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    C0FEBB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5329F0,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-143,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9F61B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    892F39,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-143,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    306A57,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-143,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 0.000000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E3B375,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-143,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    85934B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-143,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9D8E82,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8C557E,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AD3EDC,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    966EE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D0799A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    AB80DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3C9AAC,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7380DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EEFE64,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB7D9D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    289680,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-118,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    12BEFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9F2C07,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    adiabatic,               !- Outside Boundary Condition
    AC467B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    94ED48,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD8B18,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7C7576,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    966EE3,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AD3EDC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F37653,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    71E54C,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E8F883,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E14A94,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-120,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    12BEFE,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-120,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    289680,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B151DC,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-120,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DCB2DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E8F883,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-120,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71E54C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5D788B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-120,            !- Zone Name
    adiabatic,               !- Outside Boundary Condition
    E57E90,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A8A1BD,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-119,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    373255,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-119,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    810689,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    70D914,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-119,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    3E6F5A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7380DB,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-119,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C9AAC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DCB2DA,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-119,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B151DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    484644,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 36.626800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 36.626800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DBA231,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.383200000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    43.383200000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.383200000000, 36.626800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.383200000000, 36.626800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    572689,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    98370D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.383200000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.383200000000, 33.197800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B76153,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    45323F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 33.197800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7F8356,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 36.626800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 36.626800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7DD26E,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F1CECA,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.383200000000, 36.626800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    43.383200000000, 36.626800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 36.626800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 36.626800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E43ECA,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D9B477,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FD8B18,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    94ED48,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3E6305,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C8CBF8,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    DB96B0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3C0B1E,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C8D83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    45323F,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B76153,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E61CB7,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    43.383200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    43.383200000000, 33.197800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6674C1,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.383200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    43.383200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.383200000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.383200000000, 33.197800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    98370D,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    572689,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.383200000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    43.383200000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.259000000000, 33.197800000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.259000000000, 33.197800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4D5491,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.383200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.383200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3E6F5A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    70D914,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AC1002,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7CBF6F,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5DEF25,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BD79B0,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    90C1F9,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-136,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -2.794000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    480A1A,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-136,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49D1A0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    52716F,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-136,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    -2.794000000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    -2.794000000000, 26.492200000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E297C6,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-136,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82DF02,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.794, 23.1394, 3.6576,            !- X,Y,Z  1 {m}
    -2.794, 23.1394, 0,                 !- X,Y,Z  2 {m}
    -2.794, 26.4922, 0,                 !- X,Y,Z  3 {m}
    -2.794, 26.4922, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    733EC4,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-136,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 23.139400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    61A643,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E68E6E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 3.149600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D85EFB,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5B3E4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 23.139400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 23.139400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    21.996400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    21.996400000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    810689,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    373255,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.128200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E57E90,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    5D788B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    35.128200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    35.128200000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AC467B,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    9F2C07,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.873200000000, 29.845000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 29.845000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    666EEF,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    20.066000000000, 3.149600000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    20.066000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6B588F,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-150,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 3.149600000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A6D9B8,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5A4015,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.428400000000, 4.749800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    49.428400000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 0.000000000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 4.749800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F61AAB,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.428400000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.428400000000, 4.749800000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6F02EB,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-105,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.428400000000, 4.749800000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    49.428400000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 3.149600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 4.749800000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AB80DD,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-AHU-002,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    D0799A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 26.492200000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 26.492200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 16.484600000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9EFFD7,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    20AB88,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.422800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    545D10,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    12EC3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.422800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    55.422800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.357000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ED55AF,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    E9C11B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.357000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    62.357000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.824100000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9228AB,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    16CCC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.066000000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    20.066000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7C8314,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    F928F4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.690000000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    59.690000000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.612800000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4B5644,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    FE12A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.612800000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    51.612800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.377100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.377100000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A7B143,                  !- Name
    Wall,                    !- Surface Type
    int wall,                !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFD467,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.996400000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    21.996400000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    235A4C,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 16.484600000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 16.484600000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9ECAFE,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.135600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    18.135600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7B05BB,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1A0C32,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 7.950200000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF8B97,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.824100000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    65.824100000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 13.208000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5EF201,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 13.208000000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E03EB1,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.252400000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    38.252400000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.325800000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    47E9DA,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.325800000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    41.325800000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.252400000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.252400000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DDA518,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.004000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    32.004000000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 7.950200000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 9.550400000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6E7096,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 9.550400000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.004000000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.004000000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4BAEC9,                  !- Name
    Wall,                    !- Surface Type
    nonres ext wall,         !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 13.208000000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    28.930600000000, 9.550400000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    293168,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.930600000000, 13.208000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    28.930600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    18.135600000000, 9.550400000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    18.135600000000, 13.208000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    2D01E7,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 36.626800000000, 3.6576,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  2 {m}
    43.383200000000, 33.197800000000, 3.6576,
                                        !- X,Y,Z  3 {m}
    43.383200000000, 36.626800000000, 3.6576;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    193048,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-AHU-005,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.259000000000, 36.626800000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    40.259000000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    26.873200000000, 29.845000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    26.873200000000, 36.626800000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    15DF76,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 16.4846, 3.6576,           !- X,Y,Z  1 {m}
    18.1356, 26.4922, 3.6576,           !- X,Y,Z  2 {m}
    -2.794, 26.4922, 3.6576,            !- X,Y,Z  3 {m}
    -2.794, 16.4846, 3.6576;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    86AD10,                  !- Name
    Roof,                    !- Surface Type
    nonres roof,             !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 13.208, 3.6576,             !- X,Y,Z  1 {m}
    2.4384, 16.4846, 3.6576,            !- X,Y,Z  2 {m}
    -2.794, 16.4846, 3.6576,            !- X,Y,Z  3 {m}
    -2.794, 13.208, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    881D78,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384, 16.4846, 0,                 !- X,Y,Z  1 {m}
    2.4384, 13.208, 0,                  !- X,Y,Z  2 {m}
    -2.794, 13.208, 0,                  !- X,Y,Z  3 {m}
    -2.794, 16.4846, 0;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    16A946,                  !- Name
    Floor,                   !- Surface Type
    nonres floor,            !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.1356, 26.4922, 0,                !- X,Y,Z  1 {m}
    18.1356, 16.4846, 0,                !- X,Y,Z  2 {m}
    -2.794, 16.4846, 0,                 !- X,Y,Z  3 {m}
    -2.794, 26.4922, 0;                 !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    E216E1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.9964, 0.3048, 2.7432,            !- X,Y,Z  1 {m}
    21.9964, 0.3048, 0.3048,            !- X,Y,Z  2 {m}
    21.9964, 1.524, 0.3048,             !- X,Y,Z  3 {m}
    21.9964, 1.524, 2.7432;             !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    DB36E1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.4724, 0, 2.7432,                 !- X,Y,Z  1 {m}
    20.4724, 0, 0.3048,                 !- X,Y,Z  2 {m}
    21.6916, 0, 0.3048,                 !- X,Y,Z  3 {m}
    21.6916, 0, 2.7432;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    EBF00E,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    635A3D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.574800000000, 0.000000000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    1.574800000000, 0.000000000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    13.766800000000, 0.000000000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    13.766800000000, 0.000000000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    86812D,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    9981B3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.766800000000, 26.492200000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    13.766800000000, 26.492200000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    1.574800000000, 26.492200000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    1.574800000000, 26.492200000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    7D8686,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    892F39,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.791200000000, 0.000000000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -5.791200000000, 0.000000000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    -4.572000000000, 0.000000000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    -4.572000000000, 0.000000000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    78FC5C,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    90C1F9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.572000000000, 26.492200000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -4.572000000000, 26.492200000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    -5.791200000000, 26.492200000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    -5.791200000000, 26.492200000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BC6D57,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    733EC4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.096000000000, 26.187400000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 26.187400000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 24.968200000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 24.968200000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    AB6E80,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    306A57,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.096000000000, 1.524000000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 1.524000000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 0.304800000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 0.304800000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    E29229,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    F4C73D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.096000000000, 22.834600000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 22.834600000000, 1.219200000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 13.512800000000, 1.219200000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 13.512800000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    33A36A,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    EF17CF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.096000000000, 12.903200000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 12.903200000000, 1.219200000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 9.855200000000, 1.219200000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 9.855200000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    C906BE,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    684101,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.096000000000, 9.245600000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    -6.096000000000, 9.245600000000, 1.219200000000,
                                        !- X,Y,Z  2 {m}
    -6.096000000000, 3.454400000000, 1.219200000000,
                                        !- X,Y,Z  3 {m}
    -6.096000000000, 3.454400000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    20FDF2,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    42FD5E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.630600000000, 3.149600000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    41.630600000000, 3.149600000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    49.123600000000, 3.149600000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    49.123600000000, 3.149600000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    BC1285,                  !- Name
    Window,                  !- Surface Type
    Window U 0.57 SHGC 0.39, !- Construction Name
    E7C1F5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    32.308800000000, 3.149600000000, 2.743200000000,
                                        !- X,Y,Z  1 {m}
    32.308800000000, 3.149600000000, 0.304800000000,
                                        !- X,Y,Z  2 {m}
    37.947600000000, 3.149600000000, 0.304800000000,
                                        !- X,Y,Z  3 {m}
    37.947600000000, 3.149600000000, 2.743200000000;
                                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Zone-VAV-Corridor InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-Corridor,       !- Zone Name
    450;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-102 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-102,            !- Zone Name
    193;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-104 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-104,            !- Zone Name
    41;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-105 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-105,            !- Zone Name
    182;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-107 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-107,            !- Zone Name
    37;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-108 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-108,            !- Zone Name
    132;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-112 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-112,            !- Zone Name
    80;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-116 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-116,            !- Zone Name
    27;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-118 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-118,            !- Zone Name
    125;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-119 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-119,            !- Zone Name
    21;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-120 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-120,            !- Zone Name
    21;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-123A InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-123A,           !- Zone Name
    130;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-123B InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-123B,           !- Zone Name
    137;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-127A InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-127A,           !- Zone Name
    365;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-127B InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-127B,           !- Zone Name
    392;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-129 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-129,            !- Zone Name
    77;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-131 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-131,            !- Zone Name
    26;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-133 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-133,            !- Zone Name
    29;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-142 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-142,            !- Zone Name
    108;                     !- Surface Area {m2}

InternalMass,
    Zone-VAV-143 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-143,            !- Zone Name
    21;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-150 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-150,            !- Zone Name
    49;                      !- Surface Area {m2}

InternalMass,
    Zone-AHU-002 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-AHU-002,            !- Zone Name
    357;                     !- Surface Area {m2}

InternalMass,
    Zone-AHU-004 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-AHU-004,            !- Zone Name
    307;                     !- Surface Area {m2}

InternalMass,
    Zone-AHU-005 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-AHU-005,            !- Zone Name
    203;                     !- Surface Area {m2}

InternalMass,
    Zone-FCU-001 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-FCU-001,            !- Zone Name
    45;                      !- Surface Area {m2}

InternalMass,
    Zone-FCU-002 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-FCU-002,            !- Zone Name
    132;                     !- Surface Area {m2}

InternalMass,
    Zone-FCU-003 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-FCU-003,            !- Zone Name
    80;                      !- Surface Area {m2}

InternalMass,
    Zone-HTR-001 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-HTR-001,            !- Zone Name
    4;                       !- Surface Area {m2}

InternalMass,
    Zone-HTR-002 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-HTR-002,            !- Zone Name
    4;                       !- Surface Area {m2}

InternalMass,
    Zone-HTR-003 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-HTR-003,            !- Zone Name
    4;                       !- Surface Area {m2}

InternalMass,
    Zone-HTR-004 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-HTR-004,            !- Zone Name
    4;                       !- Surface Area {m2}

InternalMass,
    Zone-VAV-Restroom InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-Restroom,       !- Zone Name
    21;                      !- Surface Area {m2}

InternalMass,
    Zone-VAV-136 InternalMass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Zone-VAV-136,            !- Zone Name
    22;                      !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Zone-VAV-Corridor People,!- Name
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-102 People,     !- Name
    Zone-VAV-102,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.64,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-104 People,     !- Name
    Zone-VAV-104,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-105 People,     !- Name
    Zone-VAV-105,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-107 People,     !- Name
    Zone-VAV-107,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-108 People,     !- Name
    Zone-VAV-108,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-112 People,     !- Name
    Zone-VAV-112,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-116 People,     !- Name
    Zone-VAV-116,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-118 People,     !- Name
    Zone-VAV-118,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.64,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-119 People,     !- Name
    Zone-VAV-119,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-120 People,     !- Name
    Zone-VAV-120,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-123A People,    !- Name
    Zone-VAV-123A,           !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-123B People,    !- Name
    Zone-VAV-123B,           !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-127A People,    !- Name
    Zone-VAV-127A,           !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    14,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-127B People,    !- Name
    Zone-VAV-127B,           !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    14,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-129 People,     !- Name
    Zone-VAV-129,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    12,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-131 People,     !- Name
    Zone-VAV-131,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    12,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-133 People,     !- Name
    Zone-VAV-133,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-142 People,     !- Name
    Zone-VAV-142,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-143 People,     !- Name
    Zone-VAV-143,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-150 People,     !- Name
    Zone-VAV-150,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-AHU-002 People,     !- Name
    Zone-AHU-002,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-AHU-004 People,     !- Name
    Zone-AHU-004,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-AHU-005 People,     !- Name
    Zone-AHU-005,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-FCU-001 People,     !- Name
    Zone-FCU-001,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-FCU-002 People,     !- Name
    Zone-FCU-002,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-FCU-003 People,     !- Name
    Zone-FCU-003,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-HTR-001 People,     !- Name
    Zone-HTR-001,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-HTR-002 People,     !- Name
    Zone-HTR-002,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-HTR-003 People,     !- Name
    Zone-HTR-003,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-HTR-004 People,     !- Name
    Zone-HTR-004,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-Restroom People,!- Name
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1800.5787942465724,      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name

People,
    Zone-VAV-136 People,     !- Name
    Zone-VAV-136,            !- Zone or ZoneList Name
    BLDG OCC SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK EFF SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    AIR VELO SCH;            !- Clothing Insulation Calculation Method Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Zone-VAV-Corridor Lights,!- Name
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-102 Lights,     !- Name
    Zone-VAV-102,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-104 Lights,     !- Name
    Zone-VAV-104,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-105 Lights,     !- Name
    Zone-VAV-105,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-107 Lights,     !- Name
    Zone-VAV-107,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-108 Lights,     !- Name
    Zone-VAV-108,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-112 Lights,     !- Name
    Zone-VAV-112,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-116 Lights,     !- Name
    Zone-VAV-116,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-118 Lights,     !- Name
    Zone-VAV-118,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-119 Lights,     !- Name
    Zone-VAV-119,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-120 Lights,     !- Name
    Zone-VAV-120,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-123A Lights,    !- Name
    Zone-VAV-123A,           !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-123B Lights,    !- Name
    Zone-VAV-123B,           !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-127A Lights,    !- Name
    Zone-VAV-127A,           !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-127B Lights,    !- Name
    Zone-VAV-127B,           !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-129 Lights,     !- Name
    Zone-VAV-129,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-131 Lights,     !- Name
    Zone-VAV-131,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-133 Lights,     !- Name
    Zone-VAV-133,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-142 Lights,     !- Name
    Zone-VAV-142,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-143 Lights,     !- Name
    Zone-VAV-143,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-150 Lights,     !- Name
    Zone-VAV-150,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-AHU-002 Lights,     !- Name
    Zone-AHU-002,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-AHU-004 Lights,     !- Name
    Zone-AHU-004,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-AHU-005 Lights,     !- Name
    Zone-AHU-005,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-FCU-001 Lights,     !- Name
    Zone-FCU-001,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-FCU-002 Lights,     !- Name
    Zone-FCU-002,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-FCU-003 Lights,     !- Name
    Zone-FCU-003,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-001 Lights,     !- Name
    Zone-HTR-001,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-002 Lights,     !- Name
    Zone-HTR-002,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-003 Lights,     !- Name
    Zone-HTR-003,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-HTR-004 Lights,     !- Name
    Zone-HTR-004,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-Restroom Lights,!- Name
    Zone-VAV-Restroom,       !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.00328,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Zone-VAV-136 Lights,     !- Name
    Zone-VAV-136,            !- Zone or ZoneList Name
    BLDG LIGHT SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.28,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Zone-VAV-Corridor MiscPlug Equip,  !- Name
    Zone-VAV-Corridor,       !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-102 MiscPlug Equip,  !- Name
    Zone-VAV-102,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-104 MiscPlug Equip,  !- Name
    Zone-VAV-104,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-105 MiscPlug Equip,  !- Name
    Zone-VAV-105,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-107 MiscPlug Equip,  !- Name
    Zone-VAV-107,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-108 MiscPlug Equip,  !- Name
    Zone-VAV-108,            !- Zone or ZoneList Name
    BLDG ControlRoom EQUIP SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-112 MiscPlug Equip,  !- Name
    Zone-VAV-112,            !- Zone or ZoneList Name
    ALWAYS ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    26.875,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-116 MiscPlug Equip,  !- Name
    Zone-VAV-116,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone-VAV-118 MiscPlug Equip,  !- Name
    Zone-VAV-118,            !- Zone or ZoneList Name
    BLDG EQUIP SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
