<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> CLGSetPtNormal TYPICAL SUMMER WEEK ** Pasco WA USA TMY3 WMO#=727845
  2018-10-07
  00:12:44
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.4.0-09f5359d8a, YMD=2018.10.07 00:12</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>CLGSetPtNormal</b></p>
<p>Environment: <b>TYPICAL SUMMER WEEK ** Pasco WA USA TMY3 WMO#=727845</b></p>
<p>Simulation Timestamp: <b>2018-10-07
  00:12:44</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1030.69</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1030.69</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2293.07</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2293.07</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2120.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2120.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       96.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      438.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      570.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">       96.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      438.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      570.73</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      570.73</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      570.73</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      570.73</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       16.36</td>
    <td align="right">       99.32</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.11</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">       16.48</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.4.0-09f5359d8a, YMD=2018.10.07 00:12</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">TYPICAL SUMMER WEEK</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Pasco WA USA TMY3 WMO#=727845</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.27</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -119.1</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      136.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1207.00</td>
    <td align="right">      364.74</td>
    <td align="right">      218.14</td>
    <td align="right">      405.99</td>
    <td align="right">      218.14</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1207.00</td>
    <td align="right">      364.74</td>
    <td align="right">      218.14</td>
    <td align="right">      405.99</td>
    <td align="right">      218.14</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      136.99</td>
    <td align="right">       32.70</td>
    <td align="right">        2.97</td>
    <td align="right">       67.70</td>
    <td align="right">       33.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.35</td>
    <td align="right">        8.97</td>
    <td align="right">        1.36</td>
    <td align="right">       16.67</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.35</td>
    <td align="right">        8.97</td>
    <td align="right">        1.36</td>
    <td align="right">       16.67</td>
    <td align="right">       15.41</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1207.00</td>
    <td align="right">      364.74</td>
    <td align="right">      218.14</td>
    <td align="right">      405.99</td>
    <td align="right">      218.14</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1207.00</td>
    <td align="right">      364.74</td>
    <td align="right">      218.14</td>
    <td align="right">      405.99</td>
    <td align="right">      218.14</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      136.99</td>
    <td align="right">       32.70</td>
    <td align="right">        2.97</td>
    <td align="right">       67.70</td>
    <td align="right">       33.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.35</td>
    <td align="right">        8.97</td>
    <td align="right">        1.36</td>
    <td align="right">       16.67</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.35</td>
    <td align="right">        8.97</td>
    <td align="right">        1.36</td>
    <td align="right">       16.67</td>
    <td align="right">       15.41</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2120.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">       10.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.04</td>
    <td align="right">        1.00</td>
    <td align="right">       23.60</td>
    <td align="right">        5.95</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">       53.93</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.25</td>
    <td align="right">        1.00</td>
    <td align="right">       59.74</td>
    <td align="right">       23.03</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">       12.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       44.17</td>
    <td align="right">        1.00</td>
    <td align="right">       13.38</td>
    <td align="right">        4.65</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">       11.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       40.49</td>
    <td align="right">        1.00</td>
    <td align="right">       24.34</td>
    <td align="right">        5.95</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">      276.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1011.10</td>
    <td align="right">        1.00</td>
    <td align="right">       76.55</td>
    <td align="right">       29.73</td>
    <td align="right">      3.2800</td>
    <td align="right">       14.00</td>
    <td align="right">     12.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">      226.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      828.81</td>
    <td align="right">        1.00</td>
    <td align="right">       76.55</td>
    <td align="right">       29.73</td>
    <td align="right">      3.2800</td>
    <td align="right">       14.00</td>
    <td align="right">     12.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">       12.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       47.35</td>
    <td align="right">        1.00</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       12.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">       38.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.24</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       12.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.67</td>
    <td align="right">        1.00</td>
    <td align="right">       25.64</td>
    <td align="right">        5.95</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">       65.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      238.31</td>
    <td align="right">        1.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">        9.29</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">       68.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      250.73</td>
    <td align="right">        1.00</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">        9.29</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">      101.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      371.22</td>
    <td align="right">        1.00</td>
    <td align="right">      105.07</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     32.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">       62.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      228.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">        4.64</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">       10.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">       10.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">       10.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.31</td>
    <td align="right">        1.00</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0033</td>
    <td align="right">     1800.58</td>
    <td align="right">      0.0040</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">      153.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      560.98</td>
    <td align="right">        1.00</td>
    <td align="right">      114.18</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">       96.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      353.82</td>
    <td align="right">        1.00</td>
    <td align="right">       48.22</td>
    <td align="right">       13.75</td>
    <td align="right">      3.2800</td>
    <td align="right">        4.64</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">       22.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       83.10</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">      178.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      652.88</td>
    <td align="right">        1.00</td>
    <td align="right">      146.60</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">        9.29</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">       90.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      332.19</td>
    <td align="right">        1.00</td>
    <td align="right">       80.45</td>
    <td align="right">       18.27</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">       40.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.70</td>
    <td align="right">        1.00</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     53.7500</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">       40.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.70</td>
    <td align="right">        1.00</td>
    <td align="right">        6.18</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     26.8750</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">       14.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       53.96</td>
    <td align="right">        1.00</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">       14.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       53.96</td>
    <td align="right">        1.00</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">       20.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.73</td>
    <td align="right">        1.00</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">       13.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       48.55</td>
    <td align="right">        1.00</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">       66.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      242.22</td>
    <td align="right">        1.00</td>
    <td align="right">       60.29</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">       66.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      242.22</td>
    <td align="right">        1.00</td>
    <td align="right">       60.29</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">     53.7500</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">       12.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       46.38</td>
    <td align="right">        1.00</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">      224.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      806.21</td>
    <td align="right">        1.00</td>
    <td align="right">       60.48</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">       51.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">       18.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       66.90</td>
    <td align="right">        1.00</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2120.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7740.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.00</td>
    <td align="right">      136.99</td>
    <td align="right">      3.2638</td>
    <td align="right">       12.40</td>
    <td align="right">     14.1093</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2120.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7740.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.00</td>
    <td align="right">      136.99</td>
    <td align="right">      3.2638</td>
    <td align="right">       12.40</td>
    <td align="right">     14.1093</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-AUG-05:45</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-AUG-05:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49135.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5537.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    18684.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2277.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      662.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     1871.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    29032.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49135.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49135.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">     5537.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    18684.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     2277.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      662.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     1871.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      304.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1389.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       37.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       68.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1807.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.57</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -14.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       37.50</td>
    <td align="right">       17.80</td>
    <td align="right">       21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.10</td>
    <td align="right">      330.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">892F39</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       12.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">306A57</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">859248</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E3B375</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       10.40</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4C73D</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       36.33</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">684101</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       23.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1EA868</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7A29A9</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       32.79</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E445B3</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       32.79</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EA85FB</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       21.14</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EF17CF</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       13.38</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8C9FFC</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E7AC3C</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       12.08</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90C1F9</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">733EC4</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       12.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5A08A4</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52716F</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       11.07</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">635A3D</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       76.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">274C9F</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">      276.44</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B10E1D</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">      276.44</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9981B3</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       76.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">881D78</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16A946</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">      209.46</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15DF76</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">      209.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">86AD10</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C98507</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3ADC24</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">176AFD</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       12.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C41D2A</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       38.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85F9F8</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       38.34</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E216E1</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.52</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DB36E1</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       14.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">7C2DB1</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6B588F</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">512EA5</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       12.16</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">666EEF</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       12.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E43ECA</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">D9B477</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       12.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">E9F1CE</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       65.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3E6305</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       65.16</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F37653</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       18.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">985883</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       68.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7C7576</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       68.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DBA231</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">7F8356</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       24.81</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">7DD26E</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">        7.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F1CECA</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       60.39</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C96E03</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">193048</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       90.78</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">484644</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       90.78</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2D01E7</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       10.71</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9E2A14</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       62.53</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8C557E</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       62.53</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">622CD2</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E14A94</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       10.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5E61F0</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A8A1BD</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       10.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6674C1</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       12.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4D5491</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">75AEE2</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E61CB7</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       10.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">D7B866</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       36.33</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">725AEB</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       56.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8D107B</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       21.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AD9FC0</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">      153.37</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9D1F0B</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">      153.37</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E7C1F5</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       22.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">562566</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       25.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">7062EF</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       56.74</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B72BFF</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       39.99</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8CD437</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       39.99</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64FE33</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       56.74</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8B13EA</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85A334</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       22.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7CBF6F</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       48.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5DEF25</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       48.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BD79B0</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       48.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">9681B4</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">      178.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AC1002</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">      178.50</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">728810</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">42FD5E</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       29.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">9FC230</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       17.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ED8362</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       21.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DB9DEC</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F61AAB</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       28.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6F02EB</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E2E7CC</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       12.97</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A6D9B8</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       49.38</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5A4015</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       28.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3800AA</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       18.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1AF671</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">EE4EDD</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       40.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2558D3</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       40.11</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">94B757</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">        6.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CBC413</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       40.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">938241</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       40.11</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6C7F5F</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">D38F48</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A0249B</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       14.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">400F5E</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">A2DD42</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34F172</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       14.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C8B155</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8EF9B2</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9A0B43</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       20.43</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E8B018</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A548BB</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7448EF</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       13.27</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66A10F</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       17.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">6E56C5</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       25.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">911903</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       17.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C926C3</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       66.22</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7886FD</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       66.22</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B08716</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       34.93</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FC302</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       25.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">6121F5</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       66.22</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9D64D</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       66.22</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B68F46</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       13.38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">578A99</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C39C80</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       12.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A7734E</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5EF201</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       13.38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">E03EB1</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">6E7096</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       11.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4BAEC9</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       13.38</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">18E261</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       85.95</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AF8B97</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       89.60</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47E9DA</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DDA518</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">293168</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       39.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">557B97</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       89.60</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">235A4C</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       85.95</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9ECAFE</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       39.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7B05BB</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">        4.92</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1A0C32</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">        4.92</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FEC5CC</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       51.43</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3D184F</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       51.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FE363</td>
    <td align="right">NONRES EXT WALL</td>
    <td align="right">        0.07</td>
    <td align="right">       0.308</td>
    <td align="right">       0.323</td>
    <td align="right">       17.56</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AA54F3</td>
    <td align="right">NONRES FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.112</td>
    <td align="right">       3.212</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">D315F4</td>
    <td align="right">NONRES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.149</td>
    <td align="right">       0.153</td>
    <td align="right">       18.29</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">7D8686</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">892F39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AB6E80</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">306A57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">E29229</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.21</td>
    <td align="right">       14.21</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4C73D</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C906BE</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">        8.83</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">684101</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">33A36A</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EF17CF</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">78FC5C</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">90C1F9</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BC6D57</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">733EC4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EBF00E</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
    <td align="right">       29.73</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">635A3D</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">86812D</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
    <td align="right">       29.73</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">9981B3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E216E1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DB36E1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BC1285</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">       13.75</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E7C1F5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">20FDF2</td>
    <td align="right">WINDOW U 0.57 SHGC 0.39</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.27</td>
    <td align="right">       18.27</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">42FD5E</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      136.99</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.70</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      104.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">7D8686</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AB6E80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E29229</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">C906BE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">33A36A</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">78FC5C</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BC6D57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EBF00E</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">86812D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BC1285</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">20FDF2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.69</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR LIGHTS</td>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">      3.2800</td>
    <td align="right">      224.88</td>
    <td align="right">      737.59</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102 LIGHTS</td>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">      3.2800</td>
    <td align="right">       96.74</td>
    <td align="right">      317.29</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104 LIGHTS</td>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">      3.2800</td>
    <td align="right">       20.43</td>
    <td align="right">       67.02</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105 LIGHTS</td>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">      3.2800</td>
    <td align="right">       90.82</td>
    <td align="right">      297.90</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107 LIGHTS</td>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">      3.2800</td>
    <td align="right">       18.29</td>
    <td align="right">       59.99</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108 LIGHTS</td>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">      3.2800</td>
    <td align="right">       66.22</td>
    <td align="right">      217.22</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112 LIGHTS</td>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">      3.2800</td>
    <td align="right">       40.11</td>
    <td align="right">      131.56</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116 LIGHTS</td>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">      3.2800</td>
    <td align="right">       13.27</td>
    <td align="right">       43.54</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118 LIGHTS</td>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">      3.2800</td>
    <td align="right">       62.53</td>
    <td align="right">      205.10</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119 LIGHTS</td>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.47</td>
    <td align="right">       34.36</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120 LIGHTS</td>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.47</td>
    <td align="right">       34.36</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A LIGHTS</td>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">      3.2800</td>
    <td align="right">       65.16</td>
    <td align="right">      213.71</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B LIGHTS</td>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">      3.2800</td>
    <td align="right">       68.55</td>
    <td align="right">      224.84</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A LIGHTS</td>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">      3.2800</td>
    <td align="right">      226.60</td>
    <td align="right">      743.25</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B LIGHTS</td>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">      3.2800</td>
    <td align="right">      276.44</td>
    <td align="right">      906.72</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129 LIGHTS</td>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">      3.2800</td>
    <td align="right">       38.34</td>
    <td align="right">      125.77</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131 LIGHTS</td>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">      3.2800</td>
    <td align="right">       12.94</td>
    <td align="right">       42.46</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133 LIGHTS</td>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">      3.2800</td>
    <td align="right">       51.43</td>
    <td align="right">      168.70</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142 LIGHTS</td>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">      3.2800</td>
    <td align="right">       53.93</td>
    <td align="right">      176.89</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143 LIGHTS</td>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">      3.2800</td>
    <td align="right">       10.40</td>
    <td align="right">       34.11</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150 LIGHTS</td>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">      3.2800</td>
    <td align="right">       24.52</td>
    <td align="right">       80.41</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002 LIGHTS</td>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">      3.2800</td>
    <td align="right">      178.50</td>
    <td align="right">      585.48</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004 LIGHTS</td>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">      3.2800</td>
    <td align="right">      153.37</td>
    <td align="right">      503.06</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005 LIGHTS</td>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">      3.2800</td>
    <td align="right">      101.49</td>
    <td align="right">      332.90</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001 LIGHTS</td>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">      3.2800</td>
    <td align="right">       22.72</td>
    <td align="right">       74.52</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002 LIGHTS</td>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">      3.2800</td>
    <td align="right">       66.22</td>
    <td align="right">      217.22</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003 LIGHTS</td>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">      3.2800</td>
    <td align="right">       40.11</td>
    <td align="right">      131.56</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001 LIGHTS</td>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">      3.2800</td>
    <td align="right">       12.08</td>
    <td align="right">       39.61</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002 LIGHTS</td>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">      3.2800</td>
    <td align="right">       14.75</td>
    <td align="right">       48.39</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003 LIGHTS</td>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">      3.2800</td>
    <td align="right">       14.75</td>
    <td align="right">       48.39</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004 LIGHTS</td>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">      3.2800</td>
    <td align="right">       12.68</td>
    <td align="right">       41.59</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM LIGHTS</td>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">      0.0033</td>
    <td align="right">       10.47</td>
    <td align="right">        0.03</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136 LIGHTS</td>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">      3.2800</td>
    <td align="right">       11.07</td>
    <td align="right">       36.31</td>
    <td align="right">General Lights</td>
    <td align="right">BLDG LIGHT SCH</td>
    <td align="right">       73.30</td>
    <td align="right">      105.00</td>
    <td align="right">       97.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.2638</td>
    <td align="right">     2120.79</td>
    <td align="right">     6921.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    62257.06</td>
    <td align="right">        0.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    66444.16</td>
    <td align="right">    97017.07</td>
    <td align="right">    69652.00</td>
    <td align="right">    27365.07</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">     7909.83</td>
    <td align="right">       80.23</td>
  </tr>
  <tr>
    <td align="right">AHU-002 COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    12034.57</td>
    <td align="right">    18369.37</td>
    <td align="right">    13968.95</td>
    <td align="right">     4400.43</td>
    <td align="right">        0.76</td>
    <td align="right">-</td>
    <td align="right">     3420.89</td>
    <td align="right">       34.70</td>
  </tr>
  <tr>
    <td align="right">AHU-003 COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    18292.50</td>
    <td align="right">    27106.97</td>
    <td align="right">    20382.76</td>
    <td align="right">     6724.21</td>
    <td align="right">        0.75</td>
    <td align="right">-</td>
    <td align="right">     4731.39</td>
    <td align="right">       47.99</td>
  </tr>
  <tr>
    <td align="right">AHU-004 COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     9223.67</td>
    <td align="right">    14243.95</td>
    <td align="right">    10911.97</td>
    <td align="right">     3331.97</td>
    <td align="right">        0.77</td>
    <td align="right">-</td>
    <td align="right">     2709.00</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">AHU-005 COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8097.39</td>
    <td align="right">     6467.02</td>
    <td align="right">     1630.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FCU-001 COOLC</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.64</td>
    <td align="right">      715.82</td>
    <td align="right">      273.82</td>
    <td align="right">        0.72</td>
    <td align="right">        3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FCU-002 COOLC</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7524.31</td>
    <td align="right">     6009.33</td>
    <td align="right">     1514.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FCU-003 COOLC</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4775.42</td>
    <td align="right">     3813.92</td>
    <td align="right">      961.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">AHU-005 COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7714.0</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.35</td>
    <td align="right">8.94</td>
  </tr>
  <tr>
    <td align="right">FCU-001 COOLC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       952.3</td>
    <td align="right">2.71</td>
    <td align="right">9.25</td>
    <td align="right">9.72</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">FCU-002 COOLC</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7168.1</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.35</td>
    <td align="right">8.94</td>
  </tr>
  <tr>
    <td align="right">FCU-003 COOLC</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4549.3</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
    <td align="right">9.35</td>
    <td align="right">8.94</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">AHU-005 COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FCU-001 COOLC</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FCU-002 COOLC</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FCU-003 COOLC</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">FCU-001 HEATC</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1027.6</td>
    <td align="right">       568.1</td>
    <td align="right">6.72</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">FCU-002 HEATC</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      7884.9</td>
    <td align="right">      4391.4</td>
    <td align="right">6.73</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">FCU-003 HEATC</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5004.3</td>
    <td align="right">      2787.1</td>
    <td align="right">6.72</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      806.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1612.47</td>
    <td align="right">     1619.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      985.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      985.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      102.16</td>
    <td align="right">      102.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      132.24</td>
    <td align="right">      132.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      530.21</td>
    <td align="right">      532.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      847.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      188.90</td>
    <td align="right">      189.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AHU-001 HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40652.31</td>
    <td align="right">    31889.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AHU-002 HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5780.41</td>
    <td align="right">     4529.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AHU-003 HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8085.72</td>
    <td align="right">     6380.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AHU-004 HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4941.43</td>
    <td align="right">     3798.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FCU-001 HEATC</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.64</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">FCU-001 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1262.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FCU-002 HEATC</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7524.31</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">FCU-002 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3679.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FCU-003 HEATC</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4775.42</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">FCU-003 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2228.32</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      622.50</td>
    <td align="right">        0.01</td>
    <td align="right">        9.28</td>
    <td align="right">      889.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      622.50</td>
    <td align="right">        0.01</td>
    <td align="right">       11.34</td>
    <td align="right">      889.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      622.50</td>
    <td align="right">        0.01</td>
    <td align="right">       11.34</td>
    <td align="right">      889.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      622.50</td>
    <td align="right">        0.01</td>
    <td align="right">        9.74</td>
    <td align="right">      889.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">AHU-001 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      498.18</td>
    <td align="right">        7.40</td>
    <td align="right">     5266.45</td>
    <td align="right">      711.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU-002 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1389.42</td>
    <td align="right">        0.88</td>
    <td align="right">     1738.09</td>
    <td align="right">     1984.89</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU-003 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1389.42</td>
    <td align="right">        1.27</td>
    <td align="right">     2513.92</td>
    <td align="right">     1984.89</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU-004 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1389.42</td>
    <td align="right">        0.69</td>
    <td align="right">     1367.49</td>
    <td align="right">     1984.89</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU-005 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1389.42</td>
    <td align="right">        0.49</td>
    <td align="right">      970.93</td>
    <td align="right">     1984.89</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FCU-001 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      270.90</td>
    <td align="right">        0.05</td>
    <td align="right">       21.46</td>
    <td align="right">      451.50</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FCU-002 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      270.90</td>
    <td align="right">        0.45</td>
    <td align="right">      205.23</td>
    <td align="right">      451.50</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FCU-003 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      270.90</td>
    <td align="right">        0.29</td>
    <td align="right">      130.25</td>
    <td align="right">      451.50</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP SECONDARY</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134283.83</td>
    <td align="right">    0.005375</td>
    <td align="right">     1028.12</td>
    <td align="right">   191287.51</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.001348</td>
    <td align="right">      344.27</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134283.83</td>
    <td align="right">    0.005375</td>
    <td align="right">     1028.12</td>
    <td align="right">   191287.51</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">     1445.24</td>
    <td align="right">     1445.24</td>
    <td align="right">      138.97</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00860</td>
    <td align="right">       36.08</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">     7613.58</td>
    <td align="right">     7613.58</td>
    <td align="right">      141.18</td>
    <td align="right">       0.749</td>
    <td align="right">       0.749</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00859</td>
    <td align="right">       35.01</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">     1488.68</td>
    <td align="right">     1488.68</td>
    <td align="right">      123.26</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00856</td>
    <td align="right">       34.56</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">     1375.70</td>
    <td align="right">     1375.70</td>
    <td align="right">      124.26</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00861</td>
    <td align="right">       34.56</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">    12119.83</td>
    <td align="right">    12119.83</td>
    <td align="right">       43.84</td>
    <td align="right">       1.192</td>
    <td align="right">       1.192</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00871</td>
    <td align="right">       36.61</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.239</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">     9090.72</td>
    <td align="right">     9090.72</td>
    <td align="right">       40.12</td>
    <td align="right">       0.803</td>
    <td align="right">       0.803</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.196</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">      920.85</td>
    <td align="right">      920.85</td>
    <td align="right">       71.14</td>
    <td align="right">       0.085</td>
    <td align="right">       0.085</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00867</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">     2284.09</td>
    <td align="right">     2284.09</td>
    <td align="right">       59.57</td>
    <td align="right">       0.209</td>
    <td align="right">       0.209</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00872</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">     2027.23</td>
    <td align="right">     2027.23</td>
    <td align="right">       82.69</td>
    <td align="right">       0.189</td>
    <td align="right">       0.189</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00859</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">     3855.73</td>
    <td align="right">     3855.73</td>
    <td align="right">       59.18</td>
    <td align="right">       0.352</td>
    <td align="right">       0.352</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00879</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.056</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">     3956.95</td>
    <td align="right">     3956.95</td>
    <td align="right">       57.72</td>
    <td align="right">       0.361</td>
    <td align="right">       0.361</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">     4975.33</td>
    <td align="right">     4975.33</td>
    <td align="right">       49.02</td>
    <td align="right">       0.489</td>
    <td align="right">       0.489</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00866</td>
    <td align="right">       28.60</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.088</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">     3175.09</td>
    <td align="right">     3175.09</td>
    <td align="right">       50.78</td>
    <td align="right">       0.287</td>
    <td align="right">       0.287</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00903</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.054</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">      763.13</td>
    <td align="right">      763.13</td>
    <td align="right">       72.85</td>
    <td align="right">       0.071</td>
    <td align="right">       0.071</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00870</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">      754.09</td>
    <td align="right">      754.09</td>
    <td align="right">       71.99</td>
    <td align="right">       0.070</td>
    <td align="right">       0.070</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00870</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">      318.21</td>
    <td align="right">      318.21</td>
    <td align="right">       30.38</td>
    <td align="right">       0.031</td>
    <td align="right">       0.031</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00853</td>
    <td align="right">       22.81</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">     7645.03</td>
    <td align="right">     7645.03</td>
    <td align="right">       49.85</td>
    <td align="right">       0.689</td>
    <td align="right">       0.689</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00868</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.133</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">     5384.88</td>
    <td align="right">     5384.88</td>
    <td align="right">       55.67</td>
    <td align="right">       0.530</td>
    <td align="right">       0.530</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00900</td>
    <td align="right">       36.61</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.084</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">      483.47</td>
    <td align="right">      483.47</td>
    <td align="right">       21.28</td>
    <td align="right">       0.048</td>
    <td align="right">       0.048</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00884</td>
    <td align="right">       30.56</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">     9658.15</td>
    <td align="right">     9658.15</td>
    <td align="right">       54.11</td>
    <td align="right">       0.876</td>
    <td align="right">       0.876</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00883</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.154</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">     4905.28</td>
    <td align="right">     4905.28</td>
    <td align="right">       54.01</td>
    <td align="right">       0.482</td>
    <td align="right">       0.482</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00863</td>
    <td align="right">       36.83</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">     2934.12</td>
    <td align="right">     2934.12</td>
    <td align="right">       73.15</td>
    <td align="right">       0.288</td>
    <td align="right">       0.288</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00861</td>
    <td align="right">       26.20</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">     2584.41</td>
    <td align="right">     2584.41</td>
    <td align="right">       64.43</td>
    <td align="right">       0.237</td>
    <td align="right">       0.237</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00863</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">      594.19</td>
    <td align="right">      594.19</td>
    <td align="right">       40.27</td>
    <td align="right">       0.053</td>
    <td align="right">       0.053</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00871</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">      608.17</td>
    <td align="right">      608.17</td>
    <td align="right">       41.22</td>
    <td align="right">       0.055</td>
    <td align="right">       0.055</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00870</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">      886.28</td>
    <td align="right">      886.28</td>
    <td align="right">       43.38</td>
    <td align="right">       0.081</td>
    <td align="right">       0.081</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00869</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">      627.03</td>
    <td align="right">      627.03</td>
    <td align="right">       47.24</td>
    <td align="right">       0.057</td>
    <td align="right">       0.057</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00866</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">     3521.72</td>
    <td align="right">     3521.72</td>
    <td align="right">       53.18</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00866</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">     4623.09</td>
    <td align="right">     4623.09</td>
    <td align="right">       69.81</td>
    <td align="right">       0.455</td>
    <td align="right">       0.455</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00861</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">      530.53</td>
    <td align="right">      530.53</td>
    <td align="right">       41.84</td>
    <td align="right">       0.048</td>
    <td align="right">       0.048</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00869</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">     9035.34</td>
    <td align="right">     9035.34</td>
    <td align="right">       40.18</td>
    <td align="right">       0.806</td>
    <td align="right">       0.806</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00870</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.194</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">     2052.77</td>
    <td align="right">     2052.77</td>
    <td align="right">       39.91</td>
    <td align="right">       0.181</td>
    <td align="right">       0.181</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00871</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">      986.49</td>
    <td align="right">      986.49</td>
    <td align="right">       53.93</td>
    <td align="right">       0.090</td>
    <td align="right">       0.090</td>
    <td align="right">PASCO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00864</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00921</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">      542.08</td>
    <td align="right">      542.08</td>
    <td align="right">       52.12</td>
    <td align="right">       0.013</td>
    <td align="right">       0.013</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.59</td>
    <td align="right">     0.00667</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">     1849.02</td>
    <td align="right">     1849.02</td>
    <td align="right">       34.29</td>
    <td align="right">       0.044</td>
    <td align="right">       0.047</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00669</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">      402.10</td>
    <td align="right">      402.10</td>
    <td align="right">       33.29</td>
    <td align="right">       0.010</td>
    <td align="right">       0.010</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00666</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">      555.46</td>
    <td align="right">      555.46</td>
    <td align="right">       50.17</td>
    <td align="right">       0.013</td>
    <td align="right">       0.013</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.59</td>
    <td align="right">     0.00665</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">     2307.41</td>
    <td align="right">     2307.41</td>
    <td align="right">        8.35</td>
    <td align="right">       0.056</td>
    <td align="right">       0.239</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00564</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.239</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">     2214.42</td>
    <td align="right">     2214.42</td>
    <td align="right">        9.77</td>
    <td align="right">       0.053</td>
    <td align="right">       0.196</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00566</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.196</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">      134.72</td>
    <td align="right">      134.72</td>
    <td align="right">       10.41</td>
    <td align="right">       0.003</td>
    <td align="right">       0.011</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00502</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">       37.72</td>
    <td align="right">       37.72</td>
    <td align="right">        0.98</td>
    <td align="right">       0.001</td>
    <td align="right">       0.033</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00229</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">      537.98</td>
    <td align="right">      537.98</td>
    <td align="right">       21.94</td>
    <td align="right">       0.013</td>
    <td align="right">       0.021</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00621</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">      293.25</td>
    <td align="right">      293.25</td>
    <td align="right">        4.50</td>
    <td align="right">       0.007</td>
    <td align="right">       0.056</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00417</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.056</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">      169.50</td>
    <td align="right">      169.50</td>
    <td align="right">        2.47</td>
    <td align="right">       0.004</td>
    <td align="right">       0.059</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00326</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.088</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.088</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.054</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">       33.43</td>
    <td align="right">       33.43</td>
    <td align="right">        3.19</td>
    <td align="right">       0.001</td>
    <td align="right">       0.009</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00246</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.133</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">     1169.79</td>
    <td align="right">     1169.79</td>
    <td align="right">       12.09</td>
    <td align="right">       0.028</td>
    <td align="right">       0.084</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00589</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.084</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">     1573.56</td>
    <td align="right">     1573.56</td>
    <td align="right">        8.82</td>
    <td align="right">       0.038</td>
    <td align="right">       0.154</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00507</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.154</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">     1777.85</td>
    <td align="right">     1777.85</td>
    <td align="right">       19.58</td>
    <td align="right">       0.043</td>
    <td align="right">       0.078</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00618</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">      140.58</td>
    <td align="right">      140.58</td>
    <td align="right">        3.50</td>
    <td align="right">       0.003</td>
    <td align="right">       0.035</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00297</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.035</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">      118.13</td>
    <td align="right">      118.13</td>
    <td align="right">        8.01</td>
    <td align="right">       0.003</td>
    <td align="right">       0.013</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00497</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">      136.80</td>
    <td align="right">      136.80</td>
    <td align="right">        9.27</td>
    <td align="right">       0.003</td>
    <td align="right">       0.013</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00522</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">      132.53</td>
    <td align="right">      132.53</td>
    <td align="right">        6.49</td>
    <td align="right">       0.003</td>
    <td align="right">       0.018</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00416</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">      152.86</td>
    <td align="right">      152.86</td>
    <td align="right">       11.52</td>
    <td align="right">       0.004</td>
    <td align="right">       0.011</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00517</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">      648.29</td>
    <td align="right">      648.29</td>
    <td align="right">        9.79</td>
    <td align="right">       0.016</td>
    <td align="right">       0.057</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00516</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">      644.17</td>
    <td align="right">      644.17</td>
    <td align="right">        9.73</td>
    <td align="right">       0.015</td>
    <td align="right">       0.057</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00506</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">       82.78</td>
    <td align="right">       82.78</td>
    <td align="right">        6.53</td>
    <td align="right">       0.002</td>
    <td align="right">       0.011</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00420</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">      714.61</td>
    <td align="right">      714.61</td>
    <td align="right">        3.18</td>
    <td align="right">       0.017</td>
    <td align="right">       0.194</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00375</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.194</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">      102.81</td>
    <td align="right">      102.81</td>
    <td align="right">        2.00</td>
    <td align="right">       0.002</td>
    <td align="right">       0.044</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00333</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.044</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">      221.40</td>
    <td align="right">      221.40</td>
    <td align="right">       12.10</td>
    <td align="right">       0.005</td>
    <td align="right">       0.016</td>
    <td align="right">PASCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       15.60</td>
    <td align="right">       15.60</td>
    <td align="right">     0.00545</td>
    <td align="right">      -14.00</td>
    <td align="right">     0.00113</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001</td>
    <td align="right">        6.19</td>
    <td align="right">        6.19</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">AHU-002</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">AHU-003</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">AHU-004</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">AHU-005</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">FCU-001</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">FCU-002</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">FCU-003</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.08</td>
    <td align="right">        6.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-002 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.15</td>
    <td align="right">        0.88</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-003 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.22</td>
    <td align="right">        1.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-004 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.13</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-005 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.09</td>
    <td align="right">        0.49</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">       13.00</td>
    <td align="right">        8.50</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">        9.75</td>
    <td align="right">       12.25</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">       18.00</td>
    <td align="right">       13.50</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">        6.00</td>
    <td align="right">       13.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">        6.25</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">        0.25</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">        0.50</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">       10.25</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">        2.75</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">        5.25</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">        8.75</td>
    <td align="right">        6.50</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">        3.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">        1.50</td>
    <td align="right">       16.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">       18.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">       18.00</td>
    <td align="right">       14.75</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">       18.00</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">       18.00</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">       18.00</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">        2.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">       18.00</td>
    <td align="right">       14.75</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">        0.00</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">        0.00</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">        0.00</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">        0.74</td>
    <td align="right">        1.04</td>
    <td align="right">       38.04</td>
    <td align="right">       1.321</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">        3.84</td>
    <td align="right">        5.39</td>
    <td align="right">      197.25</td>
    <td align="right">       1.098</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">        0.46</td>
    <td align="right">        0.65</td>
    <td align="right">       44.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">        0.79</td>
    <td align="right">        1.11</td>
    <td align="right">       40.49</td>
    <td align="right">       2.300</td>
    <td align="right">       0.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">       14.04</td>
    <td align="right">       19.75</td>
    <td align="right">     1011.10</td>
    <td align="right">       0.535</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">       11.51</td>
    <td align="right">       16.19</td>
    <td align="right">      828.81</td>
    <td align="right">       0.736</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">        0.77</td>
    <td align="right">        1.08</td>
    <td align="right">       47.35</td>
    <td align="right">       0.717</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">        2.27</td>
    <td align="right">        3.20</td>
    <td align="right">      140.24</td>
    <td align="right">       0.887</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">        0.94</td>
    <td align="right">        1.32</td>
    <td align="right">       89.67</td>
    <td align="right">       0.672</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">        4.99</td>
    <td align="right">        7.01</td>
    <td align="right">      238.31</td>
    <td align="right">       0.988</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">        5.25</td>
    <td align="right">        7.38</td>
    <td align="right">      250.73</td>
    <td align="right">       0.403</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">        3.89</td>
    <td align="right">        5.46</td>
    <td align="right">      371.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">        9.58</td>
    <td align="right">       13.48</td>
    <td align="right">      228.72</td>
    <td align="right">       0.370</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">        0.74</td>
    <td align="right">        1.05</td>
    <td align="right">       38.31</td>
    <td align="right">       0.702</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">        0.74</td>
    <td align="right">        1.05</td>
    <td align="right">       38.31</td>
    <td align="right">       1.404</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">       38.31</td>
    <td align="right">       0.630</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">        5.87</td>
    <td align="right">        8.26</td>
    <td align="right">      560.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">       14.83</td>
    <td align="right">       20.85</td>
    <td align="right">      353.82</td>
    <td align="right">       0.805</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">        0.87</td>
    <td align="right">        1.22</td>
    <td align="right">       83.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">       13.66</td>
    <td align="right">       19.21</td>
    <td align="right">      652.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">        3.48</td>
    <td align="right">        4.89</td>
    <td align="right">      332.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">        1.54</td>
    <td align="right">        2.16</td>
    <td align="right">      146.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">        1.54</td>
    <td align="right">        2.16</td>
    <td align="right">      146.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">        0.56</td>
    <td align="right">        0.79</td>
    <td align="right">       53.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">        0.56</td>
    <td align="right">        0.79</td>
    <td align="right">       53.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">        0.78</td>
    <td align="right">        1.10</td>
    <td align="right">       74.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">        0.51</td>
    <td align="right">        0.71</td>
    <td align="right">       48.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">        2.54</td>
    <td align="right">        3.56</td>
    <td align="right">      242.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">        2.54</td>
    <td align="right">        3.56</td>
    <td align="right">      242.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">        0.49</td>
    <td align="right">        0.68</td>
    <td align="right">       46.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">        8.61</td>
    <td align="right">       12.10</td>
    <td align="right">      806.21</td>
    <td align="right">       0.300</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">        1.97</td>
    <td align="right">        2.77</td>
    <td align="right">      188.12</td>
    <td align="right">       0.280</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">        0.70</td>
    <td align="right">        0.98</td>
    <td align="right">       66.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">        0.74</td>
    <td align="right">        1.04</td>
    <td align="right">       38.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">        3.84</td>
    <td align="right">        5.39</td>
    <td align="right">      197.25</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">        0.46</td>
    <td align="right">        0.65</td>
    <td align="right">       44.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">        0.79</td>
    <td align="right">        1.11</td>
    <td align="right">       40.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">       14.04</td>
    <td align="right">       19.75</td>
    <td align="right">     1011.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">       11.51</td>
    <td align="right">       16.19</td>
    <td align="right">      828.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">        0.77</td>
    <td align="right">        1.08</td>
    <td align="right">       47.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">        2.27</td>
    <td align="right">        3.20</td>
    <td align="right">      140.24</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">        0.94</td>
    <td align="right">        1.32</td>
    <td align="right">       89.67</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">        4.99</td>
    <td align="right">        7.01</td>
    <td align="right">      238.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">        5.25</td>
    <td align="right">        7.38</td>
    <td align="right">      250.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">        3.89</td>
    <td align="right">        5.46</td>
    <td align="right">      371.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">        9.58</td>
    <td align="right">       13.48</td>
    <td align="right">      228.72</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">        0.74</td>
    <td align="right">        1.05</td>
    <td align="right">       38.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">        0.74</td>
    <td align="right">        1.05</td>
    <td align="right">       38.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">       38.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">        5.87</td>
    <td align="right">        8.26</td>
    <td align="right">      560.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">       14.83</td>
    <td align="right">       20.85</td>
    <td align="right">      353.82</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">        0.87</td>
    <td align="right">        1.22</td>
    <td align="right">       83.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">       13.66</td>
    <td align="right">       19.21</td>
    <td align="right">      652.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">        3.48</td>
    <td align="right">        4.89</td>
    <td align="right">      332.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">        1.54</td>
    <td align="right">        2.16</td>
    <td align="right">      146.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">        1.54</td>
    <td align="right">        2.16</td>
    <td align="right">      146.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">        0.56</td>
    <td align="right">        0.79</td>
    <td align="right">       53.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">        0.56</td>
    <td align="right">        0.79</td>
    <td align="right">       53.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">        0.78</td>
    <td align="right">        1.10</td>
    <td align="right">       74.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">        0.51</td>
    <td align="right">        0.71</td>
    <td align="right">       48.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">        2.54</td>
    <td align="right">        3.56</td>
    <td align="right">      242.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">        2.54</td>
    <td align="right">        3.56</td>
    <td align="right">      242.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">        0.49</td>
    <td align="right">        0.68</td>
    <td align="right">       46.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">        8.61</td>
    <td align="right">       12.10</td>
    <td align="right">      806.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">        1.97</td>
    <td align="right">        2.77</td>
    <td align="right">      188.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">        0.70</td>
    <td align="right">        0.98</td>
    <td align="right">       66.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         204</td>
    <td align="right">          52</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          44</td>
    <td align="right">          44</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          44</td>
    <td align="right">          44</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          33</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          13</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1512</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         574</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3791</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         229</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         263</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         355</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         657</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        1.93</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    25606.32</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.08</td>
    <td align="right">      431.76</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1232.32</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     6921.85</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      737.59</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">General Lights:InteriorLights:Electricity</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     6921.85</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-102</td>
    <td align="right">        0.03</td>
    <td align="right">      185.73</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      530.11</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-102</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      317.29</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-104</td>
    <td align="right">        0.01</td>
    <td align="right">       19.61</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       89.49</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       67.02</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-105</td>
    <td align="right">        0.03</td>
    <td align="right">      174.38</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      497.70</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-105</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      297.90</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-107</td>
    <td align="right">        0.01</td>
    <td align="right">       70.23</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      140.47</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       59.99</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-108</td>
    <td align="right">        0.05</td>
    <td align="right">      508.60</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      725.82</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-108</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      217.22</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-112</td>
    <td align="right">        0.10</td>
    <td align="right">     1077.93</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1209.49</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-112</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      131.56</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">       25.49</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       72.74</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       43.54</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-118</td>
    <td align="right">        0.02</td>
    <td align="right">      120.06</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      342.67</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-118</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      205.10</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-119</td>
    <td align="right">        0.01</td>
    <td align="right">       80.45</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      126.54</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       34.36</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-120</td>
    <td align="right">        0.01</td>
    <td align="right">       80.45</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      126.54</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       34.36</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-123A</td>
    <td align="right">        0.05</td>
    <td align="right">      500.40</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      714.11</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-123A</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      213.71</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-123B</td>
    <td align="right">        0.06</td>
    <td align="right">      526.46</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      751.30</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-123B</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      224.84</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-127A</td>
    <td align="right">        0.16</td>
    <td align="right">     1305.21</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2238.80</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-127A</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      743.25</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-127B</td>
    <td align="right">        0.19</td>
    <td align="right">     1592.28</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2731.21</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-127B</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      906.72</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-129</td>
    <td align="right">        0.03</td>
    <td align="right">      294.48</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      463.19</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-129</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      125.77</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-131</td>
    <td align="right">        0.01</td>
    <td align="right">       99.41</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      156.37</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-131</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       42.46</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-133</td>
    <td align="right">        0.02</td>
    <td align="right">       98.75</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      281.86</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-133</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      168.70</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-142</td>
    <td align="right">        0.05</td>
    <td align="right">      414.17</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      651.46</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-142</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      176.89</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-143</td>
    <td align="right">        0.01</td>
    <td align="right">       79.87</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      125.63</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-143</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       34.11</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-150</td>
    <td align="right">        0.02</td>
    <td align="right">      188.28</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      296.15</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-150</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       80.41</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-AHU-002</td>
    <td align="right">        0.15</td>
    <td align="right">     1370.88</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1956.36</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-AHU-002</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      585.48</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-AHU-004</td>
    <td align="right">        0.24</td>
    <td align="right">     2453.96</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2957.02</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-AHU-004</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      503.06</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-AHU-005</td>
    <td align="right">        0.30</td>
    <td align="right">     3247.77</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3580.66</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-AHU-005</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      332.90</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-FCU-001</td>
    <td align="right">        0.01</td>
    <td align="right">       87.25</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      174.49</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-FCU-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       74.52</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-FCU-002</td>
    <td align="right">        0.16</td>
    <td align="right">     1708.59</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1925.81</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-FCU-002</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      217.22</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-FCU-003</td>
    <td align="right">        0.10</td>
    <td align="right">     1034.81</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1166.37</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-FCU-003</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      131.56</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       46.26</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       39.61</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">        7.08</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       56.51</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       48.39</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">        7.08</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       56.51</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       48.39</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">        6.09</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       48.57</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       41.59</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.06</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.03</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE-VAV-136</td>
    <td align="right">        0.01</td>
    <td align="right">       85.02</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      133.74</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE-VAV-136</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       36.31</td>
    <td align="right">20-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        1.58</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    18684.47</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.04</td>
    <td align="right">      431.76</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      494.73</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">        1.58</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    18684.47</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-102</td>
    <td align="right">        0.02</td>
    <td align="right">      185.73</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      212.82</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-104</td>
    <td align="right">        0.00</td>
    <td align="right">       19.61</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       22.48</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-105</td>
    <td align="right">        0.02</td>
    <td align="right">      174.38</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      199.81</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-107</td>
    <td align="right">        0.01</td>
    <td align="right">       70.23</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       80.48</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-108</td>
    <td align="right">        0.04</td>
    <td align="right">      508.60</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      508.60</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-112</td>
    <td align="right">        0.09</td>
    <td align="right">     1077.93</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1077.93</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">       25.49</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       29.20</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-118</td>
    <td align="right">        0.01</td>
    <td align="right">      120.06</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      137.57</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-119</td>
    <td align="right">        0.01</td>
    <td align="right">       80.45</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       92.18</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-120</td>
    <td align="right">        0.01</td>
    <td align="right">       80.45</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       92.18</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-123A</td>
    <td align="right">        0.04</td>
    <td align="right">      500.40</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      500.40</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-123B</td>
    <td align="right">        0.05</td>
    <td align="right">      526.46</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      526.46</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-127A</td>
    <td align="right">        0.12</td>
    <td align="right">     1305.21</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1495.56</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-127B</td>
    <td align="right">        0.15</td>
    <td align="right">     1592.28</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1824.49</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-129</td>
    <td align="right">        0.03</td>
    <td align="right">      294.48</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      337.42</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-131</td>
    <td align="right">        0.01</td>
    <td align="right">       99.41</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      113.91</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-133</td>
    <td align="right">        0.01</td>
    <td align="right">       98.75</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      113.15</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-142</td>
    <td align="right">        0.04</td>
    <td align="right">      414.17</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      474.57</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-143</td>
    <td align="right">        0.01</td>
    <td align="right">       79.87</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       91.52</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-150</td>
    <td align="right">        0.02</td>
    <td align="right">      188.28</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      215.74</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-AHU-002</td>
    <td align="right">        0.12</td>
    <td align="right">     1370.88</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1370.88</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-AHU-004</td>
    <td align="right">        0.21</td>
    <td align="right">     2453.96</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2453.96</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-AHU-005</td>
    <td align="right">        0.28</td>
    <td align="right">     3247.77</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3247.77</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-FCU-001</td>
    <td align="right">        0.01</td>
    <td align="right">       87.25</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       99.97</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-FCU-002</td>
    <td align="right">        0.15</td>
    <td align="right">     1708.59</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1708.59</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-FCU-003</td>
    <td align="right">        0.09</td>
    <td align="right">     1034.81</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1034.81</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        6.64</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">        7.08</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        8.11</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">        7.08</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        8.11</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">        6.09</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        6.97</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.02</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE-VAV-136</td>
    <td align="right">        0.01</td>
    <td align="right">       85.02</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       97.42</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        2.05</td>
    <td align="right">    17888.37</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    29032.93</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     4148.41</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3063.30</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Unit Heater Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3063.30</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1871.04</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      903.98</td>
    <td align="right">20-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      903.98</td>
    <td align="right">20-AUG-05:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    62246.80</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    62246.80</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    62246.80</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    49135.35</td>
    <td align="right">20-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    49135.35</td>
    <td align="right">20-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    49135.35</td>
    <td align="right">20-AUG-05:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">        3.23</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">   112975.20</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    61295.17</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-143</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1189.92</td>
    <td align="right">20-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-143</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    61295.17</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-143</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1189.92</td>
    <td align="right">20-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-142</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     6143.12</td>
    <td align="right">20-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-142</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-142</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     6143.12</td>
    <td align="right">20-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-HTR-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-136</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1046.84</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-136</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-136</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1046.84</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-127B</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    11795.66</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-127B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-127B</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    11795.66</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-127A</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     9023.29</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-127A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-127A</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     9023.29</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-131</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      849.53</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-131</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-131</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      849.53</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-129</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2359.25</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-129</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-129</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2359.25</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-150</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1694.69</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-150</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-150</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     1694.69</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-123A</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3961.80</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-123A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-123A</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3961.80</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-123B</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     4045.82</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-123B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-123B</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     4045.82</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-AHU-005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-AHU-005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-AHU-005</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-118</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3047.43</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-118</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     3047.43</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-120</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      766.46</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-120</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      766.46</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-119</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      765.09</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-119</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-119</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      765.09</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-RESTROOM</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      480.39</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-RESTROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-RESTROOM</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      480.39</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-AHU-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-AHU-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-AHU-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-102</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     5172.31</td>
    <td align="right">20-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-102</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     5172.31</td>
    <td align="right">20-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-FCU-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-FCU-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-FCU-001</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-AHU-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-AHU-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-AHU-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-FCU-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-FCU-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-FCU-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-112</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-HTR-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-HTR-003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-108</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-FCU-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-FCU-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-FCU-002</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-HTR-004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     8524.60</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-CORRIDOR</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     8524.60</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-133</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2037.76</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-133</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-133</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     2037.76</td>
    <td align="right">20-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE-VAV-107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE-VAV-107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE-VAV-107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    62246.80</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">    62246.80</td>
    <td align="right">20-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">      426.28</td>
    <td align="right">20-AUG-08:45</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">     4605.22</td>
    <td align="right">20-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">20-AUG-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.007</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.007</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.007</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.009</td>
    <td align="right">       0.038</td>
    <td align="right">       0.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.026</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">      -0.057</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.007</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.021</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.008</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.006</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.045</td>
    <td align="right">       0.148</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.029</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">      -0.041</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       0.037</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.010</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.006</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.004</td>
    <td align="right">       0.017</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.013</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.011</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.011</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
    <td align="right">      -0.012</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.021</td>
    <td align="right">      -0.277</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.010</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.025</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.020</td>
    <td align="right">      -0.224</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.016</td>
    <td align="right">       0.017</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.011</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.004</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.013</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.158</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.015</td>
    <td align="right">       0.016</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.021</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.008</td>
    <td align="right">      -0.093</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.007</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.008</td>
    <td align="right">      -0.089</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.007</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">      -0.097</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.004</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.005</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
    <td align="right">      -0.005</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.011</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.008</td>
    <td align="right">      -0.051</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.011</td>
    <td align="right">       0.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.011</td>
    <td align="right">      -0.149</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">       0.037</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.009</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.008</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.003</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
    <td align="right">      -0.009</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       0.346</td>
    <td align="right">       1.580</td>
    <td align="right">       0.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.110</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.172</td>
    <td align="right">      -1.336</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">20-AUG-05:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1490.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.02</td>
    <td align="right">       27.29</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1461.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6880.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.18</td>
    <td align="right">      141.51</td>
    <td align="right">      474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6885.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -666.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">20-AUG-05:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1401.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.23</td>
    <td align="right">       29.05</td>
    <td align="right">       97.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13153.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.40</td>
    <td align="right">      725.37</td>
    <td align="right">     1824.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11302.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -845.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10014.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.47</td>
    <td align="right">      594.60</td>
    <td align="right">     1495.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7794.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">20-AUG-05:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1009.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.25</td>
    <td align="right">       33.97</td>
    <td align="right">      113.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      853.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2652.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.27</td>
    <td align="right">      100.61</td>
    <td align="right">      337.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2187.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1985.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.36</td>
    <td align="right">       64.33</td>
    <td align="right">      215.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1854.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4489.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.25</td>
    <td align="right">      170.97</td>
    <td align="right">      500.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3763.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4565.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.43</td>
    <td align="right">      179.87</td>
    <td align="right">      526.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3796.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3435.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.05</td>
    <td align="right">      164.08</td>
    <td align="right">      137.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2983.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">20-AUG-05:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.15</td>
    <td align="right">       27.49</td>
    <td align="right">       92.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">20-AUG-05:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -890.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.06</td>
    <td align="right">       27.49</td>
    <td align="right">       92.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      760.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">20-AUG-05:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -523.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.03</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      537.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">20-AUG-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5172.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1619.97</td>
    <td align="right">      317.29</td>
    <td align="right">      212.82</td>
    <td align="right">     3396.10</td>
    <td align="right">        0.00</td>
    <td align="right">       36.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -410.05</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9372.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.00</td>
    <td align="right">      590.07</td>
    <td align="right">      494.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8187.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2256.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.41</td>
    <td align="right">      134.96</td>
    <td align="right">      113.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1985.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -69780.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1858.87</td>
    <td align="right">     5537.48</td>
    <td align="right">    18684.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47565.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -2935.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -930.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">TYPICAL SUMMER WEEK ** Pasco WA USA TMY3 WMO#=727845</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2120.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143</td>
    <td align="right">       10.40</td>
    <td align="right">       10.40</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142</td>
    <td align="right">       53.93</td>
    <td align="right">       53.93</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001</td>
    <td align="right">       12.08</td>
    <td align="right">       12.08</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136</td>
    <td align="right">       11.07</td>
    <td align="right">       11.07</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B</td>
    <td align="right">      276.44</td>
    <td align="right">      276.44</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A</td>
    <td align="right">      226.60</td>
    <td align="right">      226.60</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131</td>
    <td align="right">       12.94</td>
    <td align="right">       12.94</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129</td>
    <td align="right">       38.34</td>
    <td align="right">       38.34</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150</td>
    <td align="right">       24.52</td>
    <td align="right">       24.52</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A</td>
    <td align="right">       65.16</td>
    <td align="right">       65.16</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B</td>
    <td align="right">       68.55</td>
    <td align="right">       68.55</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005</td>
    <td align="right">      101.49</td>
    <td align="right">      101.49</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118</td>
    <td align="right">       62.53</td>
    <td align="right">       62.53</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120</td>
    <td align="right">       10.47</td>
    <td align="right">       10.47</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119</td>
    <td align="right">       10.47</td>
    <td align="right">       10.47</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM</td>
    <td align="right">       10.47</td>
    <td align="right">       10.47</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004</td>
    <td align="right">      153.37</td>
    <td align="right">      153.37</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102</td>
    <td align="right">       96.74</td>
    <td align="right">       96.74</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001</td>
    <td align="right">       22.72</td>
    <td align="right">       22.72</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002</td>
    <td align="right">      178.50</td>
    <td align="right">      178.50</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105</td>
    <td align="right">       90.82</td>
    <td align="right">       90.82</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003</td>
    <td align="right">       40.11</td>
    <td align="right">       40.11</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112</td>
    <td align="right">       40.11</td>
    <td align="right">       40.11</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002</td>
    <td align="right">       14.75</td>
    <td align="right">       14.75</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003</td>
    <td align="right">       14.75</td>
    <td align="right">       14.75</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104</td>
    <td align="right">       20.43</td>
    <td align="right">       20.43</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116</td>
    <td align="right">       13.27</td>
    <td align="right">       13.27</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108</td>
    <td align="right">       66.22</td>
    <td align="right">       66.22</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002</td>
    <td align="right">       66.22</td>
    <td align="right">       66.22</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004</td>
    <td align="right">       12.68</td>
    <td align="right">       12.68</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR</td>
    <td align="right">      224.88</td>
    <td align="right">      224.88</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133</td>
    <td align="right">       51.43</td>
    <td align="right">       51.43</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107</td>
    <td align="right">       18.29</td>
    <td align="right">       18.29</td>
    <td align="right">0.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     2120.79</td>
    <td align="right">     2120.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.35</td>
    <td align="right">     5537.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.66</td>
    <td align="right">    49135.35</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">      662.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.04</td>
    <td align="right">     2277.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        1.58</td>
    <td align="right">    18684.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">        2.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        1.58</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        1.58</td>
    <td align="right">        3.71</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.97</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       44.63</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       42.58</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-143 VAV BOX COMPONENT</td>
    <td align="right">    0.142099</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-142 VAV BOX COMPONENT</td>
    <td align="right">    0.748591</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-136 VAV BOX COMPONENT</td>
    <td align="right">    0.135262</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127B VAV BOX COMPONENT</td>
    <td align="right">        1.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-127A VAV BOX COMPONENT</td>
    <td align="right">    0.802636</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-131 VAV BOX COMPONENT</td>
    <td align="right">    0.085142</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-129 VAV BOX COMPONENT</td>
    <td align="right">    0.208688</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-150 VAV BOX COMPONENT</td>
    <td align="right">    0.188969</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123A VAV BOX COMPONENT</td>
    <td align="right">    0.352041</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-123B VAV BOX COMPONENT</td>
    <td align="right">    0.360617</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-005 DIRECT AIR</td>
    <td align="right">    0.489163</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-118 VAV BOX COMPONENT</td>
    <td align="right">    0.286888</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-120 VAV BOX COMPONENT</td>
    <td align="right">    0.070675</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-119 VAV BOX COMPONENT</td>
    <td align="right">    0.069793</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-RESTROOM VAV BOX COMPONENT</td>
    <td align="right">    0.031285</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-004 DIRECT AIR</td>
    <td align="right">    0.688950</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-102 VAV BOX COMPONENT</td>
    <td align="right">    0.529556</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-001 DIRECT AIR</td>
    <td align="right">    0.047532</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE-AHU-002 DIRECT AIR</td>
    <td align="right">    0.875662</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-003 DIRECT AIR</td>
    <td align="right">    0.288483</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE-FCU-002 DIRECT AIR</td>
    <td align="right">    0.454544</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-CORRIDOR VAV BOX COMPONENT</td>
    <td align="right">    0.806368</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-133 VAV BOX COMPONENT</td>
    <td align="right">    0.181228</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001 UNIT HEATER</td>
    <td align="right">    0.010435</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002 UNIT HEATER</td>
    <td align="right">    0.012748</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003 UNIT HEATER</td>
    <td align="right">    0.012748</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004 UNIT HEATER</td>
    <td align="right">    0.010957</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001 UNIT HEATERFAN</td>
    <td align="right">    0.010435</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002 UNIT HEATERFAN</td>
    <td align="right">    0.012748</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003 UNIT HEATERFAN</td>
    <td align="right">    0.012748</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004 UNIT HEATERFAN</td>
    <td align="right">    0.010957</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-001 UNIT HEATER COIL</td>
    <td align="right">      806.99</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-002 UNIT HEATER COIL</td>
    <td align="right">      985.85</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-003 UNIT HEATER COIL</td>
    <td align="right">      985.85</td>
  </tr>
  <tr>
    <td align="right">ZONE-HTR-004 UNIT HEATER COIL</td>
    <td align="right">      847.34</td>
  </tr>
  <tr>
    <td align="right">FCU-001 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     1262.28</td>
  </tr>
  <tr>
    <td align="right">FCU-002 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3679.21</td>
  </tr>
  <tr>
    <td align="right">FCU-003 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     2228.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105 VAV BOX COMPONENT</td>
    <td align="right">    0.482285</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.382657</td>
    <td align="right">    0.000035</td>
    <td align="right">    0.144686</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112 VAV BOX COMPONENT</td>
    <td align="right">    0.237395</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.343316</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.071218</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104 VAV BOX COMPONENT</td>
    <td align="right">    0.080807</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.513790</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.024242</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116 VAV BOX COMPONENT</td>
    <td align="right">    0.057374</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.470137</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.017212</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108 VAV BOX COMPONENT</td>
    <td align="right">    0.319082</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.421734</td>
    <td align="right">    0.000012</td>
    <td align="right">    0.095725</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107 VAV BOX COMPONENT</td>
    <td align="right">    0.089587</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.414860</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.026876</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-105 VAV BOX REHEAT COIL</td>
    <td align="right">     1612.47</td>
    <td align="right">    0.000035</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-112 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-104 VAV BOX REHEAT COIL</td>
    <td align="right">      102.16</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-116 VAV BOX REHEAT COIL</td>
    <td align="right">      132.24</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-108 VAV BOX REHEAT COIL</td>
    <td align="right">      530.21</td>
    <td align="right">    0.000012</td>
    <td align="right">        9.42</td>
  </tr>
  <tr>
    <td align="right">ZONE-VAV-107 VAV BOX REHEAT COIL</td>
    <td align="right">      188.90</td>
    <td align="right">    0.000004</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">AHU-001 HEATC</td>
    <td align="right">    40652.31</td>
    <td align="right">    0.000883</td>
    <td align="right">      610.30</td>
  </tr>
  <tr>
    <td align="right">AHU-002 HEATC</td>
    <td align="right">     5780.41</td>
    <td align="right">    0.000126</td>
    <td align="right">       86.71</td>
  </tr>
  <tr>
    <td align="right">AHU-003 HEATC</td>
    <td align="right">     8085.72</td>
    <td align="right">    0.000176</td>
    <td align="right">      121.89</td>
  </tr>
  <tr>
    <td align="right">AHU-004 HEATC</td>
    <td align="right">     4941.43</td>
    <td align="right">    0.000107</td>
    <td align="right">       73.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Branch</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Branch-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">AHU-002 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.875662</td>
  </tr>
  <tr>
    <td align="right">AHU-003 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">AHU-004 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.688950</td>
  </tr>
  <tr>
    <td align="right">AHU-005 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.489163</td>
  </tr>
  <tr>
    <td align="right">FCU-001 AIR LOOP BRANCH</td>
    <td align="right">    0.047532</td>
  </tr>
  <tr>
    <td align="right">FCU-002 AIR LOOP BRANCH</td>
    <td align="right">    0.454544</td>
  </tr>
  <tr>
    <td align="right">FCU-003 AIR LOOP BRANCH</td>
    <td align="right">    0.288483</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">AHU-002</td>
    <td align="right">    0.875662</td>
  </tr>
  <tr>
    <td align="right">AHU-003</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">AHU-004</td>
    <td align="right">    0.688950</td>
  </tr>
  <tr>
    <td align="right">AHU-005</td>
    <td align="right">    0.489163</td>
  </tr>
  <tr>
    <td align="right">FCU-001</td>
    <td align="right">    0.047532</td>
  </tr>
  <tr>
    <td align="right">FCU-002</td>
    <td align="right">    0.454544</td>
  </tr>
  <tr>
    <td align="right">FCU-003</td>
    <td align="right">    0.288483</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 OA CONTROLLER</td>
    <td align="right">        6.19</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">AHU-002 OA CONTROLLER</td>
    <td align="right">    0.875662</td>
    <td align="right">    0.154224</td>
  </tr>
  <tr>
    <td align="right">AHU-003 OA CONTROLLER</td>
    <td align="right">        1.27</td>
    <td align="right">    0.215267</td>
  </tr>
  <tr>
    <td align="right">AHU-004 OA CONTROLLER</td>
    <td align="right">    0.688950</td>
    <td align="right">    0.132514</td>
  </tr>
  <tr>
    <td align="right">AHU-005 OA CONTROLLER</td>
    <td align="right">    0.489163</td>
    <td align="right">    0.087690</td>
  </tr>
  <tr>
    <td align="right">FCU-001 OA CONTROLLER</td>
    <td align="right">    0.047532</td>
    <td align="right">    0.019631</td>
  </tr>
  <tr>
    <td align="right">FCU-002 OA CONTROLLER</td>
    <td align="right">    0.454544</td>
    <td align="right">    0.057218</td>
  </tr>
  <tr>
    <td align="right">FCU-003 OA CONTROLLER</td>
    <td align="right">    0.288483</td>
    <td align="right">    0.034654</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 OA HEAT RECOVERY</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">AHU-003 OA HEAT RECOVERY</td>
    <td align="right">    0.215267</td>
  </tr>
  <tr>
    <td align="right">AHU-004 OA HEAT RECOVERY</td>
    <td align="right">    0.132514</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">User-Specified Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 COOLC</td>
    <td align="right">    0.002125</td>
    <td align="right">    0.004110</td>
    <td align="right">        4.89</td>
    <td align="right">       22.33</td>
    <td align="right">        6.44</td>
    <td align="right">       12.50</td>
    <td align="right">       12.70</td>
    <td align="right">    0.008828</td>
    <td align="right">    0.008246</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-002 COOLC</td>
    <td align="right">    0.000385</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.875662</td>
    <td align="right">       21.23</td>
    <td align="right">        6.44</td>
    <td align="right">       12.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.008899</td>
    <td align="right">    0.008246</td>
    <td align="right">    12034.57</td>
  </tr>
  <tr>
    <td align="right">AHU-003 COOLC</td>
    <td align="right">    0.000585</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.27</td>
    <td align="right">       22.20</td>
    <td align="right">        6.44</td>
    <td align="right">       12.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.008743</td>
    <td align="right">    0.008246</td>
    <td align="right">    18292.50</td>
  </tr>
  <tr>
    <td align="right">AHU-004 COOLC</td>
    <td align="right">    0.000295</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.688950</td>
    <td align="right">       21.23</td>
    <td align="right">        6.44</td>
    <td align="right">       12.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.008782</td>
    <td align="right">    0.008246</td>
    <td align="right">     9223.67</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 FAN</td>
    <td align="right">        6.19</td>
    <td align="right">        7.40</td>
  </tr>
  <tr>
    <td align="right">AHU-002 FAN</td>
    <td align="right">    0.875662</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-003 FAN</td>
    <td align="right">        1.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-004 FAN</td>
    <td align="right">    0.688950</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-005 FAN</td>
    <td align="right">    0.489163</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-001 HEATC CONTROLLER</td>
    <td align="right">    0.000883</td>
  </tr>
  <tr>
    <td align="right">AHU-002 COOLC CONTROLLER</td>
    <td align="right">    0.000385</td>
  </tr>
  <tr>
    <td align="right">AHU-002 HEATC CONTROLLER</td>
    <td align="right">    0.000126</td>
  </tr>
  <tr>
    <td align="right">AHU-003 COOLC CONTROLLER</td>
    <td align="right">    0.000585</td>
  </tr>
  <tr>
    <td align="right">AHU-003 HEATC CONTROLLER</td>
    <td align="right">    0.000176</td>
  </tr>
  <tr>
    <td align="right">AHU-004 COOLC CONTROLLER</td>
    <td align="right">    0.000295</td>
  </tr>
  <tr>
    <td align="right">AHU-004 HEATC CONTROLLER</td>
    <td align="right">    0.000107</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">AHU-005 COOLC DXCOIL</td>
    <td align="right">    0.489163</td>
    <td align="right">     8097.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">FCU-001 COOLC</td>
    <td align="right">    0.047532</td>
    <td align="right">      989.64</td>
    <td align="right">    0.723309</td>
  </tr>
  <tr>
    <td align="right">FCU-002 COOLC</td>
    <td align="right">    0.454544</td>
    <td align="right">     7524.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">FCU-003 COOLC</td>
    <td align="right">    0.288483</td>
    <td align="right">     4775.42</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">FCU-001 HEATPUMP</td>
    <td align="right">    0.047532</td>
    <td align="right">    0.047532</td>
    <td align="right">    0.047532</td>
    <td align="right">    0.047532</td>
    <td align="right">      989.64</td>
    <td align="right">      989.64</td>
    <td align="right">       40.00</td>
    <td align="right">     1262.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FCU-002 HEATPUMP</td>
    <td align="right">    0.454544</td>
    <td align="right">    0.454544</td>
    <td align="right">    0.454544</td>
    <td align="right">    0.454544</td>
    <td align="right">     7524.31</td>
    <td align="right">     7524.31</td>
    <td align="right">       40.00</td>
    <td align="right">     3679.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FCU-003 HEATPUMP</td>
    <td align="right">    0.288483</td>
    <td align="right">    0.288483</td>
    <td align="right">    0.288483</td>
    <td align="right">    0.288483</td>
    <td align="right">     4775.42</td>
    <td align="right">     4775.42</td>
    <td align="right">       40.00</td>
    <td align="right">     2228.32</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FCU-001 FAN</td>
    <td align="right">    0.047532</td>
  </tr>
  <tr>
    <td align="right">FCU-002 FAN</td>
    <td align="right">    0.454544</td>
  </tr>
  <tr>
    <td align="right">FCU-003 FAN</td>
    <td align="right">    0.288483</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FCU-001 HEATC</td>
    <td align="right">    0.047532</td>
    <td align="right">      989.64</td>
  </tr>
  <tr>
    <td align="right">FCU-002 HEATC</td>
    <td align="right">    0.454544</td>
    <td align="right">     7524.31</td>
  </tr>
  <tr>
    <td align="right">FCU-003 HEATC</td>
    <td align="right">    0.288483</td>
    <td align="right">     4775.42</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP SECONDARY</td>
    <td align="right">    0.005375</td>
    <td align="right">     1028.12</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.001348</td>
    <td align="right">      344.27</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER1 PUMP</td>
    <td align="right">    0.005375</td>
    <td align="right">     1028.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.001348</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.005375</td>
    <td align="right">        6.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">    62257.06</td>
    <td align="right">    0.001348</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictCooling</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictCooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT COOLING</td>
    <td align="right">   168075.48</td>
    <td align="right">0.100000E+09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">90C1F9</td>
    <td align="right">D9B477 | 7F8356 | 7DD26E | 4D5491 |</td>
  </tr>
  <tr>
    <td align="right">C98507</td>
    <td align="right">D9B477 | 7F8356 | 7DD26E | 4D5491 |</td>
  </tr>
  <tr>
    <td align="right">E216E1</td>
    <td align="right">F37653 | 7F8356 | 7DD26E | 4D5491 | 8D107B | E7C1F5 | 562566 | BD79B0 | 728810 | 42FD5E | 3800AA | 94B757 | 6C7F5F | 400F5E | 66A10F | 911903 | E03EB1 | 6E7096 | 4BAEC9 |</td>
  </tr>
  <tr>
    <td align="right">E43ECA</td>
    <td align="right">7F8356 |</td>
  </tr>
  <tr>
    <td align="right">D9B477</td>
    <td align="right">90C1F9 | 9981B3 | C98507 |</td>
  </tr>
  <tr>
    <td align="right">F37653</td>
    <td align="right">E216E1 | 728810 | 66A10F | 911903 | 4BAEC9 |</td>
  </tr>
  <tr>
    <td align="right">DBA231</td>
    <td align="right">725AEB | 5DEF25 | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 |</td>
  </tr>
  <tr>
    <td align="right">7F8356</td>
    <td align="right">90C1F9 | 9981B3 | C98507 | E216E1 | E43ECA |</td>
  </tr>
  <tr>
    <td align="right">7DD26E</td>
    <td align="right">90C1F9 | 9981B3 | C98507 | E216E1 | 725AEB | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 | A7734E |</td>
  </tr>
  <tr>
    <td align="right">6674C1</td>
    <td align="right">725AEB | 5DEF25 | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 |</td>
  </tr>
  <tr>
    <td align="right">4D5491</td>
    <td align="right">90C1F9 | 9981B3 | C98507 | E216E1 | 725AEB | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 | A7734E | 5EF201 |</td>
  </tr>
  <tr>
    <td align="right">725AEB</td>
    <td align="right">DBA231 | 7DD26E | 6674C1 | 4D5491 | 7CBF6F |</td>
  </tr>
  <tr>
    <td align="right">8D107B</td>
    <td align="right">E216E1 | 9FC230 | B08716 | B68F46 | 5EF201 | 1FE363 |</td>
  </tr>
  <tr>
    <td align="right">E7C1F5</td>
    <td align="right">E216E1 | 728810 | 911903 |</td>
  </tr>
  <tr>
    <td align="right">562566</td>
    <td align="right">E216E1 | 728810 | 911903 |</td>
  </tr>
  <tr>
    <td align="right">7CBF6F</td>
    <td align="right">725AEB | 1AF671 | 66A10F | 911903 |</td>
  </tr>
  <tr>
    <td align="right">5DEF25</td>
    <td align="right">DBA231 | 6674C1 |</td>
  </tr>
  <tr>
    <td align="right">BD79B0</td>
    <td align="right">E216E1 | 728810 | 66A10F | 911903 | 5EF201 |</td>
  </tr>
  <tr>
    <td align="right">728810</td>
    <td align="right">E216E1 | F37653 | DBA231 | 7DD26E | 6674C1 | 4D5491 | E7C1F5 | 562566 | BD79B0 | 42FD5E | 6C7F5F | 400F5E | 5EF201 | E03EB1 | 6E7096 |</td>
  </tr>
  <tr>
    <td align="right">42FD5E</td>
    <td align="right">E216E1 | 728810 | 911903 |</td>
  </tr>
  <tr>
    <td align="right">9FC230</td>
    <td align="right">8D107B |</td>
  </tr>
  <tr>
    <td align="right">3800AA</td>
    <td align="right">E216E1 | DBA231 | 7DD26E | 6674C1 | 4D5491 | C8B155 | E8B018 | A7734E | 5EF201 |</td>
  </tr>
  <tr>
    <td align="right">1AF671</td>
    <td align="right">DBA231 | 7DD26E | 6674C1 | 4D5491 | 7CBF6F |</td>
  </tr>
  <tr>
    <td align="right">94B757</td>
    <td align="right">E216E1 | DBA231 | 7DD26E | 6674C1 | 4D5491 | C8B155 | E8B018 | A7734E | 5EF201 |</td>
  </tr>
  <tr>
    <td align="right">6C7F5F</td>
    <td align="right">E216E1 | 728810 | 911903 |</td>
  </tr>
  <tr>
    <td align="right">400F5E</td>
    <td align="right">E216E1 | 728810 | 911903 |</td>
  </tr>
  <tr>
    <td align="right">C8B155</td>
    <td align="right">DBA231 | 7DD26E | 6674C1 | 4D5491 | 3800AA | 94B757 |</td>
  </tr>
  <tr>
    <td align="right">E8B018</td>
    <td align="right">DBA231 | 7DD26E | 6674C1 | 4D5491 | 3800AA | 94B757 |</td>
  </tr>
  <tr>
    <td align="right">66A10F</td>
    <td align="right">E216E1 | F37653 | DBA231 | 7DD26E | 6674C1 | 4D5491 | 7CBF6F | BD79B0 | 5EF201 | E03EB1 | 6E7096 |</td>
  </tr>
  <tr>
    <td align="right">911903</td>
    <td align="right">E216E1 | F37653 | DBA231 | 7DD26E | 6674C1 | 4D5491 | E7C1F5 | 562566 | 7CBF6F | BD79B0 | 42FD5E | 6C7F5F | 400F5E | 5EF201 | E03EB1 | 6E7096 |</td>
  </tr>
  <tr>
    <td align="right">B08716</td>
    <td align="right">8D107B |</td>
  </tr>
  <tr>
    <td align="right">B68F46</td>
    <td align="right">8D107B |</td>
  </tr>
  <tr>
    <td align="right">A7734E</td>
    <td align="right">7DD26E | 4D5491 | 3800AA | 94B757 |</td>
  </tr>
  <tr>
    <td align="right">5EF201</td>
    <td align="right">4D5491 | 8D107B | BD79B0 | 728810 | 3800AA | 94B757 | 66A10F | 911903 |</td>
  </tr>
  <tr>
    <td align="right">E03EB1</td>
    <td align="right">E216E1 | 728810 | 66A10F | 911903 |</td>
  </tr>
  <tr>
    <td align="right">6E7096</td>
    <td align="right">E216E1 | 728810 | 66A10F | 911903 |</td>
  </tr>
  <tr>
    <td align="right">4BAEC9</td>
    <td align="right">E216E1 | F37653 |</td>
  </tr>
  <tr>
    <td align="right">1FE363</td>
    <td align="right">8D107B |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">892F39</td>
    <td align="right">7D8686 |</td>
  </tr>
  <tr>
    <td align="right">306A57</td>
    <td align="right">AB6E80 |</td>
  </tr>
  <tr>
    <td align="right">F4C73D</td>
    <td align="right">E29229 |</td>
  </tr>
  <tr>
    <td align="right">684101</td>
    <td align="right">C906BE |</td>
  </tr>
  <tr>
    <td align="right">EF17CF</td>
    <td align="right">33A36A |</td>
  </tr>
  <tr>
    <td align="right">90C1F9</td>
    <td align="right">78FC5C |</td>
  </tr>
  <tr>
    <td align="right">733EC4</td>
    <td align="right">BC6D57 |</td>
  </tr>
  <tr>
    <td align="right">635A3D</td>
    <td align="right">EBF00E |</td>
  </tr>
  <tr>
    <td align="right">E216E1</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">DB36E1</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">E7C1F5</td>
    <td align="right">BC1285 |</td>
  </tr>
  <tr>
    <td align="right">42FD5E</td>
    <td align="right">20FDF2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-07
    00:12:44</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
</body>
</html>
